#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
1;20043998;;;;SUA.GLP.PIER01;42973;;;Conteúdo da notaPrio.: CCANCELADANenhuma ação existenteNenhuma medida existenteNenh.item existente
2;20041742;52045277;10289428;TQ-631402;SUA.BNK.ARMZNT.TQ-631402;45834;BACIA DE CONTENÇÃO-ACESSOS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteMedida: Imprimir Relatório InspeçãoStatus: Medida concluídaITEM    1Probl.: PROCESSO CORROSIVO- Guarda-corpo da escada de acesso à bacia do tanque;- Solda de ligação do suporte metálico a plataforma próximo a válvula depé-de-tanque;Realizar preparação de superfície através de jateamento abrasivo ou porferramentas mecânico-rotativas conforme SSP-SP11 ou tratamento mecânicoaté o grau de acabamento Sa2 1/2 da ISO 8501-1, em seguida, realizaresquema de pintura condição 1, item 4.1 da norma Petrobras N-1550.NOTA 1: Para a realização desse serviço é imprescindível um procedimentode pintura baseado na norma Petrobras N-1550 e suas referências eacompanhamento do controle de qualidade;NOTA 2: Atentar para os aspectos de compatibilidade entre as tintasusadas no retoque com as tintas anteriormente utilizadas;NOTA 3: Nos cordões de solda, nos locais internos ou externos as arestade perfis ou nos locais muito próximos ao equipamento a aplicação deveser obrigatoriamente com trinchaParteObjet BACIA DE CONTENÇÃO-ACESSOS"
3;20041747;;10289428;TQ-631402;SUA.BNK.ARMZNT.TQ-631402;45834;TETO FIXO-EXTERNO-GUARDA-CORPO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO- Guarda-corpo do teto do tanque.Realizar preparação de superfície através de jateamento abrasivo ou porferramentas mecânico-rotativas conforme SSP-SP11 ou tratamento mecânicoaté o grau de acabamento Sa2 1/2 da ISO 8501-1, em seguida, realizar esquema de pintura condição 1, item 4.1 da norma Petrobras N-1550.NOTA 1: Para a realização desse serviço é imprescindível um procedimentode pintura baseado na norma Petrobras N-1550 e suas referências eacompanhamento do controle de qualidade;NOTA 2: Atentar para os aspectos de compatibilidade entre as tintasusadas no retoque com as tintas anteriormente utilizadas;NOTA 3: Nos cordões de solda, nos locais internos ou externos as arestade perfis ou nos locais muito próximos ao equipamento a aplicação deveser obrigatoriamente com trinchaParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO"
4;20085493;52576909;10279165;LINTER GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_INT;45927;PINTURA-TUBULAÇÃO;PINTURA SERIAMENTE DANIFICADA;"Conteúdo da notaPrio.: CCANCELADACancelada por não pertencer a LINTER GASOLINA. Já está registrada emoutro relatório.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADA#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442.- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade a cada metro linear detubulação.- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 1 da norma N-442.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 100 micrometros do revestimento especificado na PETROBRASN-2630, por meio de pistola sem ar ou trincha.- Tinta de acabamento: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros.- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- A alternativa de utilizar a tinta de fundo N-2680 não se aplica a esteserviço.- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.Localização: STP-66;Posição Horária: 6h.ParteObjet PINTURA-TUBULAÇÃO"
5;20043367;52045279;10279254;LINTER SCI;SUA.SCI.LINTER;45937;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO- Substituir os últimos flanges na chegada do TQ-631301 das linhas4""-AF-5420-1000-Bh (XV-5420-001) e 4""-AF-5420-1001-Bh (XV-5420-002).Os novos flanges devem ser instalados, de modo que seja contemplado asubstituição das curvas do cordão de solda corroído.NOTA¹: Especificação do material conforme norma Petrobras N-76, padrãoBh. Flange Ø 4"" , ASTM A 105, 150# , PE FR.NOTA²- Procedimento de soldagem específico(EPS e IEIS) conforme normaPetrobras N-133; Ensaios - 100% visual na raiz e no acabamento e 10%Radiografia, conforme norma Petrobras N-115, tabela A2.OBS: Quando aprovado pela PETROBRAS, o exame com ultrassom pode serusado em substituição ao radiográfico, desde que atendidos os requisitosda norma de projeto aplicável, bem como os requisitos específicos danorma Petrobras N-115.ParteObjet LINHA-FLANGE"
6;20103449;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;45972;TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO;OUTROS;"Conteúdo da notaPrio.: BCORRIGIR TAG'S PLAQUETA E CORPOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Na PVV-631301 do TQ-631301: - Corrigir TAG errado na plaqueta (PVV-6313001) para o TAG corretoPVV-631301; - Corrigir TAG errado no corpo de (VPV-6313001) para o TAG corretoPVV-631301.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO"
7;20044379;;10163551;TQ631302;SUA.CLA.ARMZNT.TQ-631302;45987;COSTADO EXTERNO-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PCÂMARA DE ESPUMA - PLATAFORMA DE ACESSONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEfetuar reparo no piso da plataforma de acesso a câmara de espumaParteObjet COSTADO EXTERNO-PLATAFORMAS
8;20100208;;10163551;TQ631302;NES.TA.SUAPE   .ARMAT02.BNK_TQ02;46028;TETO FIXO-EXTERNO-GUARDA-CORPO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão guarda-corpo tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões do guarda-corpodo teto que apresentam processo corrosivo.Realizar serviços conforme N-1550.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO
9;20105208;;10204463;V6124001;NES.TA.SUAPE   .AOP    .OFC_CALD;46028;VASO EXTERNO-PLACA DE IDENTIFICAÇÃO;NÃO ATENDE NR-13;"Conteúdo da notaPrio.: BCORRIGIR POSIÇÃO PLACA DE IDENTIFICAÇÃOAção  ServiçoNenhuma medida existenteITEM    1Probl.: NÃO ATENDE NR-13OPÇÃO 1) Inverter a posição do vaso do compressor, de forma que a placade identificação fique voltada para a frente do vaso;OUOPÇÃO 2) Realocar a placa de identificação, de modo que ela fiquevoltada para frente e bem afixada ao vaso.NOTA: a execução da OPÇÃO 1 implica na pintura da categoria e TAG naparte frontal do casco do vaso.ParteObjet VASO EXTERNO-PLACA DE IDENTIFICAÇÃO"
10;20099578;52664966;10163742;PSV6313005;NES.TA.SUAPE   .ARMAT02.CLA;46029;PSV EXTERNO-CORPO E FLANGES;OUTROS DEFEITOS;Conteúdo da notaPrio.: COUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSConsiderando o tipo de PSV e seu histórico nos últimos teste derecepção. solicito a substituição da válvula de segurança PSV-6313005roscada com união, para uma válvula flangeada.ParteObjet PSV EXTERNO-CORPO E FLANGES
11;20100398;;10274632;TQ631310;NES.TA.SUAPE   .ARMAT05.CLA_TQ10;46031;PINTURA-COSTADO EXTERNO/ACESSÓRIOS;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROC CORROSIVOS COSTADONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAPROCESSOS CORROSIVOS ATMOSFÉRICOSEfetuar tratamento superficial e pintura nos pontos do costado indicadosabaixo, onde se encontram processos corrosivos ativos:- No anel inferior junto à solda do costado com o fundo, ao longo de  todo o contorno do tanque;- Sob a plataforma da câmara de espuma do SCI;- Boca de visita: nas bordas da chapa e flange, estojos, porcas e no  turco de abertura;- Porta de limpeza: nas bordas da chapa e flange, estojos, porcas e no  turco de abertura;- Suspiro lateral: no corpo e na tela de fechamento.Seguir esquema de pintura da 'Condição 7' da PETROBRAS N-2913 e demaisrequisitos desta norma.ParteObjet PINTURA-COSTADO EXTERNO/ACESSÓRIOSCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO"
12;20100400;;10274632;TQ631310;NES.TA.SUAPE   .ARMAT05.CLA_TQ10;46031;PINTURA-TETO EXTERNO/ACESSÓRIOS;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROC CORROSIVOS TETONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAPROCESSOS CORROSIVOS ATMOSFÉRICOSEfetuar tratamento superficial e pintura nos acessórios do tetoindicados abaixo, onde se encontram processos corrosivos ativos:- Suspiros de topo (todos): no corpo, juntas flangeadas, alças e turcos  de abertura, e nas telas de fechamento;- Suporte do medidor de nível LIT-6313010: base, corpo, tampa, juntas  flangeadas e acessórios.Seguir esquema de pintura da 'Condição 7' da PETROBRAS N-2913 e demaisrequisitos desta norma.ParteObjet PINTURA-TETO EXTERNO/ACESSÓRIOSCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO"
13;20100403;;10274632;TQ631310;NES.TA.SUAPE   .ARMAT05.CLA_TQ10;46031;COSTADO EXTERNO-ESCADAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR PROC CORROSIVOS ESCADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOPROCESSOS CORROSIVOS ATMOSFÉRICOSEfetuar tratamento superficial e pintura na escada helicoidal eplataforma da câmara de espuma onde se encontram processos corrosivosdispersos por todos os componentes: perfis estruturais, degraus, chapasde piso e corrimão.A maior ocorrência dos pontos afetados está nas regiões das ligaçõessoldadas e na parte inferior das estruturas.Seguir esquema de pintura da 'Condição 1' da PETROBRAS N-1550 e demaisrequisitos desta norma.ParteObjet COSTADO EXTERNO-ESCADASCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
14;20100409;;10274632;TQ631310;NES.TA.SUAPE   .ARMAT05.CLA_TQ10;46031;COSTADO EXTERNO-SCI-TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR/PINTAR PROC CORROSIVOS CÂMARA SCINenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOPROCESSOS CORROSIVOS ATMOSFÉRICOSEfetuar tratamento superficial e pintura na câmara de espuma do SCI:corpo, tampa e acessórios de conexão com o costado do tanque.Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-442 e demaisrequisitos desta norma.ParteObjet COSTADO EXTERNO-SCI-TUBULAÇÕESCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
15;20100410;;10274632;TQ631310;NES.TA.SUAPE   .ARMAT05.CLA_TQ10;46031;TETO FIXO-EXTERNO-GUARDA-CORPO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR/PINTAR CORROSÃO CORRIMÃO DO TETONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOPROCESSOS CORROSIVOS ATMOSFÉRICOSEfetuar tratamento superficial e pintura em pontos dispersos doguarda-corpo do teto afetados por processos corrosivos.Seguir esquema da 'Condição 1' da PETROBRAS N-1550 e demais requisitosdesta norma.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPOCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
16;20105497;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46052;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BREP PINTURA VIGAS PIPERACKAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as vigas dos 2 níveis (linhas de escuros e linhas declaros) do piperack entre a travessia da Av. Portuária e o CMU:PS-016-045; PS-016-023; PS-016-022; PS-016-020; PS-016-013;PS-016-010NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.REFERÊNCIA: piperack da Av. Portuária até CMU. DesenhosDE-4450.10-6100-200-DIU-016 ver V (folha 01/02 e folha 02/02) eDE-4450.10-6100-200-DIU-017 ver V (folha 01/02 e folha 02/02).ParteObjet LINHA-ESTRUTURAS METÁLICAS"
17;20046058;;10274632;TQ631310;SUA.CLA.ARMZNT.TQ-631310;46055;BASE-ANEL DE CONCRETO;TRINCA;Conteúdo da notaPrio.: PTRINCA ANEL E BASE DE CONCRETO(PARADA)Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: TRINCASanar trinca entre o anel e a base de concreto.ParteObjet BASE-ANEL DE CONCRETO
18;20105770;;10319268;LINEXT PETROLEO;NES.TA.SUAPE   .LINPROD.PET_EXT;46056;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: BSUBSTITUIR OU RECUP TOMADA PSVAção  ReparoNenhuma medida existenteITEM    1Probl.: OUTROSITEM 01) Substituir tomada da PSV470804016 que seencontram com reparo provisório tipo Belzona, a montante do bloqueio;ITEM 02) Após serviços de caldeiraria, realizar tratamento e pintura dastubulações e acessórios conforme condição 4 e item 3.2 da norma N-442.ITEM 03) Instalar torofita na região flageada a montante e a jusante daPSV470804016.NOTAS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Materiais conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115, tabela A.2;RECURSO NECESSÁRIO: parada operacional e drenagem de considerável trechoda tubovia; inertização ou bloqueio de vapores a montante da tomada daPSV.REFERÊNCIA: localizada na entrada do PGL3AParteObjet LINHA-TUBULAÇÃO"
19;20090130;52562620;10358318;LINTER GLP SCRAPPER 2;NES.TA.SUAPE   .LINPROD.GLP_INT;46058;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREAV1 - Substitui RI 20082274 e 20082276Ação  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORECUPERAR, TRATAR E PINTAR TODAS AS ESTRUTURAS METÁLICAS DO PIPERACKINCLUINDO SUPORTES DAS ELETROCALHASITEM 1) Recuperar regiões e componentes com corrosão severa,substituindo inclusive elementos de fixação;ITEM 2) Tratar todas as superfícies com tratamento por jateamentoabrasivo ou hidrojateamento WJ-1 conforme item 3.4.4 da norma PetrobrasN-9;ITEM 3) Pintar todas as superfícies conforme norma Petrobras N-1550,condição 1 (item 4.1).REFERÊNCIA: Todos os perfis metálicos, colunas, vigas, bases, chapas edemais componentes do piperack, inclusive cantoneiras de fixação daseletrocalhas, localizados dentro da antiga BR Distribuidora (atualVIBRA), do suporte PS-005-011 até o PS-013-013.DESENHOS: DE-4450.10-6100-200-DIU-005 rev K; DE-4450.10-6100-200-DIU-013rev T.Esta RI substitui as RIs 20082274 e 20082276, alterando o escopo deserviço, com base na inspeção registrada no relatório de inspeçãoextraordinária IN 60091493.ParteObjet LINHA-ESTRUTURAS METÁLICAS"
20;20101074;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;46059;BACIA DE CONTENÇÃO-PLATAFORMA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão escadas de acesso e plataformasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões das escadas deacesso e plataformas localizadas dentro da bacia do tanque, incluindo aescada de acesso localizada entre o TQ-631303 e TQ-631304, as quaisapresentam processo corrosivo, conforme exemplificado nas fotos 07, 08,59 e 60 do anexo fotográfico do relatório de inspeção 60096712.Realizar tratamento serviço conforme N-1550.ParteObjet BACIA DE CONTENÇÃO-PLATAFORMA
21;20101145;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;46059;COSTADO EXTERNO-SCI-CÂMARAS ESPUMA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão câmaras de espumaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas câmaras de espuma e nasregiões das conexões com o costado, nos locais que apresentarem processocorrosivo, incluindo flanges, estojos, parafusos e porcas, conformeexemplificado nas fotos 51 e 52 do anexo fotográfico do relatório deinspeção 60096712.ParteObjet COSTADO EXTERNO-SCI-CÂMARAS ESPUMA
22;20101147;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;46059;TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão VAPVNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões das VAPVs queapresentam processo corrosivo, incluindo corpo, estojos, e flanges, osquais apresnetam processo corrosivo, conforme mostrado nas fotos 47, 48e 49 do anexo fotográfico do relatório de inspeção 60096712.Além disso, corrigir a identificação das duas VAPVs do tanque, de acordocom o tag que está definido no SAP (o tag da placa fixada ao corpo daVAPV está errado, conforme mostra a foto 50 do anexo fotográfico dorelatório de inspeção 60096712.A nova identificação necessita ser fixada em local visível e cominformações legíveis e indelével. A identificação atual e deverá sercorrigida, coberta ou removida.#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442.- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade a cada metro linear detubulação.- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar.- Tinta de acabamento: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros.- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço.ParteObjet TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO"
23;20096573;;10328678;TQ532306;NES.TA.SUAPE   .PIER02 .SRO_TQ06;46060;BASE-CHAPAS DE APOIO;OUTROS DEFEITOS;"Conteúdo da notaPrio.: CCALDER-PINT defletor de águas pluviaisNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSLOCALIZAÇÃO: Defletor de águas pluviais.CALDEIRARIA- Adequar o defletor de águas pluviais, conforme a figura B.3 da N-270;- O defletor de águas pluviais deverá possuir declividade para aperiferia, de forma a evitar acúmulo de água de chuva;- O defletor de águas pluviais deverá possuir disposição que cubra todaa base de concreto;- O defletor de águas pluviais deverá possuir uma distância mínima de40mm da base de concreto;TRATAMENTO DE SUPERFÍCIE- Preparar a superfície, do defletor de águas pluviais, conforme o item3.1.4 e 3.1.5 da Norma Petrobras N-2913;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos);- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação;- Realizar e registrar as medições de rugosidade;- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura, do defletor de águas pluviais, conforme a Condição10 da norma N-2913;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar. Ointervalo entre as demãos deve ser de, no mínimo, 16 horas e, no máximo,48 horas;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2680 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.NOTA¯¯¯¯Esta recomendação de inspeção substitui a RI 20088260 da IN 60088089,sendo mantido seu escopo.ParteObjet BASE-CHAPAS DE APOIO"
24;20096574;;10328678;TQ532306;NES.TA.SUAPE   .PIER02 .SRO_TQ06;46060;COSTADO EXTERNO-ESCADAS;OUTROS;"Conteúdo da notaPrio.: CCALDER-PINT escada verticalNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSLOCALIZAÇÃO: Costado do tanque.CALDEIRARIA- Fabricar e instalar escada vertical tipo marinheiro e guarda-corpo;- A escada vertical tipo marinheiro e guarda-corpo devem ser fabricadose instalados, conforme figura A.1 da N-279, bem como devem ser seguidasas recomendações desta norma e da N-293;- A escada vertical deve ser montada utilizando a suportação existenteno costado;- A escada vertical deve ser chumbada em base de concreto armado dentroda bacia de contenção do tanque;CIVIL- A fabricação da base de concreto armado, bem como o grauteamento damesma deve seguir as recomendações da N-1644;- Os tipos de chumbadores e sua instalação deve seguir as recomendaçõesda N-0134;TRATAMENTO DE SUPERFÍCIE- Preparar a superfície, da escada vertical tipo marinheiro eguarda-corpo, conforme o item 3.4 e 3.6 da Norma Petrobras N-1550;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação;- Realizar e registrar as medições de rugosidade;- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura, na escada vertical tipo marinheiro e guarda-corpo,conforme a Condição 2 da norma N-1550;- TINTA DE FUNDO: Aplicar uma demão de tinta de fundo epóxi rica emzinco, conforme especificada na PETROBRAS N-1277, por meio de rolo,trincha ou pistola sem ar. A espessura mínima de película secadeve ser de 70 µm. O intervalo para aplicação da tinta de acabamentodeve ser de, no mínimo, 18 horas e, no máximo, 24 horas;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de revestimento poliaspártico,conforme especificado na PETROBRAS N-2943 aplicada por meio de rolo,trincha ou pistola sem ar, com espessura mínima de película seca de 150µm;- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2680 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.NOTA¯¯¯¯Esta recomendação de inspeção substitui a RI 20088392 da IN 60088089,sendo mantido seu escopo.ParteObjet COSTADO EXTERNO-ESCADAS"
25;20096575;;10328678;TQ532306;NES.TA.SUAPE   .PIER02 .SRO_TQ06;46060;COSTADO EXTERNO-CHAPAS;OUTROS;"Conteúdo da notaPrio.: CINST-CAIXA MED. ESP. costado do tanqueNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSLOCALIZAÇÃO: Costado do tanque.INSTALAÇÃO DE CAIXAS NO ISOLAMENTO TÉRMICO- Realizar três aberturas no isolamento térmico rígido do costado;- As aberturas devem ter 200mm x 200mm de área de forma a possibilitartotal acesso a chapa do costado;- Duas aberturas devem estar paralelas com a escada vertical aaproximadamente a 1m do fundo e 1m do teto, respectivamente, já aterceira abertura deve estar diametralmente oposta a escada vertical e a1m do fundo;- As aberturas devem ser localizadas no centro do quadrante da fitametálica que sustenta o isolamento;- A caixa será formada pela extração do silicato de cálcio e respectivachapa de alumínio;- A tampa será formada pelo silicato de cálcio extraído fixado, atravésde cintas metálicas, a uma chapa de alumínio classe A (lisa) de 0,8 mmde espessura e dimensão 300mm x 300mm;- A tampa deverá ser fixada à chapa de alumínio do isolamento térmico,através de parafusos auto-roscantes de cabeça panela com fenda, bem comovedada com selante não secativo;- As regiões recortadas do isolamento térmico devem ser reforçadas comchapas de alumínio classe A (lisas) de 0,8 mm de espessura, recortadas,sobrepostas e rebitadas em função da geometria da respectiva abertura.NOTA¯¯¯¯Esta recomendação de inspeção substitui a RI 20088658 da IN 60088089,sendo mantido seu escopo.ParteObjet COSTADO EXTERNO-CHAPAS"
26;20096576;;10328678;TQ532306;NES.TA.SUAPE   .PIER02 .SRO_TQ06;46060;TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO;OUTROS;"Conteúdo da notaPrio.: CINSTALAÇÃO-VAPV teto do tanqueNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSLOCALIZAÇÃO: Teto externo do tanque.INSTALAÇÃO DE VAPV- Remover corta-chama existente não sendo possível reutilizá-lo;- Instalar válvula de alívio de pressão e vácuo com corta- chama;- A válvula de alívio de pressão e vácuo deverá ser fornecida acopladaao corta-chama;- A válvula de pressão e vácuo deve ser dimensionada como especificadona ISO 28300 ou API STD 2000 e atender a pressão e o vácuo de projetoindicados na folha de dado do equipamento, bem como as vazões indicadasno manual de operação para o sistema a qual estar inserido o tanque;- A válvula de alívio de pressão e vácuo deverá ser instalada de maneiraque fique posicionada entre o tanque e o corta-chama;- A tela do corta-chama deve ser de aço inoxidável tipo AISI 304 commalha de abertura de 19 mm de forma a impedir a entrada de pequenosanimais e evitar a possibilidade de obstrução do dispositivo peloproduto armazenado;- O material da JUNTA deve atender aos requisitos de serviço com base noproduto armazenado, temperatura do metal do projeto, temperatura máximado projeto e resistência ao fogo, bem como possuir certificação firesafeAPI-6FB.NOTA¯¯¯¯Esta recomendação de inspeção substitui a RI 20088665 da IN 60088089,sendo mantido seu escopo.ParteObjet TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO"
27;20096578;52668875;10328678;TQ532306;NES.TA.SUAPE   .PIER02 .SRO_TQ06;46060;TETO FIXO-EXTERNO-ISOLAMETO TÉRMICO;OUTROS;"Conteúdo da notaPrio.: CSUBST-CHAPA ISOLAMENTO teto do tanqueNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSLOCALIZAÇÃO: Teto externo do tanque.- Remover as chapas de alumínio danificadas (dano mecânico, amassamentoe desprendimento de chapas) da região da alça de içamento na ligaçãoteto x costado;- Instalar chapas de alumínio classe A (lisas) de 0,8 mm de espessura,recortadas, sobrepostas e rebitadas em função da geometria do respectivodano;- Toda superfície do perímetro da chapa, interface com as alças e cabeçados rebites devem ser vedada com selante não secativo;- Efetuar a limpeza da superfície antes da aplicação do selante nãosecativo, conforme recomendações do respectivo fabricante.NOTA¯¯¯¯Esta recomendação de inspeção substitui a RI 20088675 da IN 60088089,sendo mantido seu escopo.ParteObjet TETO FIXO-EXTERNO-ISOLAMETO TÉRMICO"
28;20099598;;10288281;LINTER UTILIDADES;NES.TA.SUAPE   .UTIL;46060;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CFuro tubulaçãoEsta recomendação substitui a RI 20090843 do relatório de inspeção60086371.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nas regiões que apresentamprocesso corrosivo localizadas no trecho aflorado na linha que interligaà adutora (fotos 3, 4 e 5 do anexo fotográfico do relatório deinspeção número 60102005), incluindo a tubulação, válvulas, flanges erevestimento na região de afloramento. Também realizar reparo de doisfuros localizados nesta região.Realizar serviços conforme norma Petrobras N-0115 e N-0442.ParteObjet LINHA-TUBULAÇÃO
29;20100806;;10384233;PSV470809009;NES.TA.SUAPE   .BOMB02 .CLA;46060;PSV INTERNO-MOLA E SUPORTES;OUTROS;Conteúdo da notaPrio.: COUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituição de Mola: Recomenda-se substituir a mola por uma que sejacompatível com a pressão de ajuste, garantindo que a pressão de ajusteda válvula PSV-470809009 permaneça em 40,0 kgf/cm².ParteObjet PSV INTERNO-MOLA E SUPORTES
30;20106450;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46074;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CSUBSTITUIR OU ENCAPSULAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar, deintensidade leve, no vent que fica localizado no trecho elevado entre ossuportes PS-013-016 e PS-013-015, conforme esquema de pintura condição 4e item 3.2 da norma N-442.REFERÊNCIA: Trecho elevado da tubulação 10""-DS-4708.09-009-C1, entre ossuportes PS-013-016 e PS-013-015 (Tubovia interna - PIPE RACK na Vibra).ParteObjet LINHA-VENT"
31;20106451;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46074;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BENCAPSULAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar, deintensidade leve a moderada, no vent que fica localizado no trechoelevado, sobre o suporte PS-014-085 do 1º LOOP (Tubovia externa -piperack pátio externo VIBRA), conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Trecho elevado da tubulação 10""-DS-4708.09-009-C1, sobre osuporte PS-014-085 do 1º LOOP (Tubovia externa - piperack pátio externoVIBRA).ParteObjet LINHA-VENT"
32;20106452;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46074;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BREP PINTURA VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar, deintensidade leve a moderada, no vent que fica localizado no trechoelevado sobre o suporte PS-014-079 do 2º LOOP (Tubovia externa -piperack pátio VIBRA), conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Trecho elevado da tubulação 10""-DS-4708.09-009-C1, sobre osuporte PS-014-079 do 2º LOOP (Tubovia externa - piperack pátio externoVIBRA).ParteObjet LINHA-VENT"
33;20101045;;10321006;TQ532307;NES.TA.SUAPE   .PIER3A .SRO;46077;BACIA DE CONTENÇÃO-BACIA;OUTROS;Conteúdo da notaPrio.: CAdequar Bacia de ContençãoEsta RI cancela e substitui a RI 20089408.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSESTA RECOMENDAÇÃO SUBSTITUI O ESCOPO DA RI 20089408.Adequar bacia de contenção para o TQ532307 e sistemas auxiliares nomesmo nível (bombas, drenos etc.), conforme parâmetros estabelecidos nasnormas N-38 e N-1753 da PETROBRAS.ParteObjet BACIA DE CONTENÇÃO-BACIA
34;20101046;;10321006;TQ532307;NES.TA.SUAPE   .PIER3A .SRO;46077;FUNDO-DRENOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTratar e PintarEsta RI cancela e substitui a RI 20089422.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOESTA RECOMENDAÇÃO SUBSTITUI O ESCOPO DA RI 20089422.Tratar e pintar dreno instalado no fundo do TQ532307 que sofre processocorrosivo atmosférico de leve intensidade conforme condição 1 da normaN-2 da PETROBRAS (ver Foto 5 do RF60100039).ParteObjet FUNDO-DRENOS
35;20105744;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46077;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade severa,  no trecho da tubulação 10”-DS-4708.08-009-C1que fica entre os suportes PS-014-086 e PS-014-085 (Tubovia 2 na Vibra).Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442 e apintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Tubulação 10”-DS-4708.08-009-C1 que fica entre os suportesPS-014-086 e PS-014-085 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO
36;20105780;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46077;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade severa, no trecho da tubulação 10”-DS-4708.08-009-C1que fica entre os suportes PS-014-084 e PS-014-083 (Tubovia 2 na Vibra).Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442 e apintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho da tubulação 10”-DS-4708.08-009-C1 que fica entre ossuportes PS-014-084 e PS-014-083 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO
37;20105781;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46077;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade severa, no trecho da tubulação 10”-DS-4708.08-009-C1 que fica entre os suportesPS-014-080 e PS-014-079 (Tubovia 2 na Vibra). Realizar o tratamentoconforme o item 3.2 da norma Petrobras N-442 e a pintura conforme acondição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho da tubulação 10”-DS-4708.08-009-C1 que fica entre ossuportes PS-014-080 e PS-014-079 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO
38;20105784;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46077;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CSUBSTITUIR OU ENCAPSULAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no vent que fica localizado no trecho elevado datubulação 10”-DS-4708.08-009-C1, entre os suportes PS-013-016 e PS-013-015 (Tubovia - PIPE RACK na Vibra). Realizar o tratamento conformeo item 3.2 da norma Petrobras N-442 e a pintura conforme a condição 4 damesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho elevado da tubulação 10”-DS-4708.08-009-C1, entre ossuportes PS-013-016 e PS-013-015 (Tubovia - PIPE RACK na Vibra).ParteObjet LINHA-VENT
39;20105785;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46077;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BENCAPSULAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, no vent que fica localizado no trechoelevado da tubulação 10”-DS-4708.08-009-C1, sobre o suporte PS-014-085(Tubovia 2 na Vibra). Realizar o tratamento conforme o item 3.2 da normaPetrobras N-442 e a pintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho elevado da tubulação 10”-DS-4708.08-009-C1, sobre osuporte PS-014-085 (Tubovia 2 na Vibra).ParteObjet LINHA-VENT
40;20105787;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46077;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, no vent que fica localizado no trechoelevado da tubulação 10”-DS-4708.08-009-C1, sobre o suporte PS-014-079(Tubovia 2 na Vibra). Realizar o tratamento conforme o item 3.2 da normaPetrobras N-442 e a pintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho elevado da tubulação 10”-DS-4708.08-009-C1, sobre osuporte PS-014-079 (Tubovia 2 na Vibra).ParteObjet LINHA-VENT
41;20101427;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;46080;SIST.COMBATE À INCÊNDIO-CONDIÇÃO GERAL;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREAV1- substitui RI 20084989Inspeção extraordinária externa para reavaliação das RI 20084989.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar a substituição dos tubos danificados pela corrosão na tubulaçãode combate a incêndio da calota superior e nos extensores dos sprinklersdo anel de resfriamento da calota inferior.ParteObjet SIST.COMBATE À INCÊNDIO-CONDIÇÃO GERAL
42;20101431;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;46080;ESFERA EXTERNO-VENTS E DRENOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREAV1- substitui RI 20084990Inspeção extraordinária externa para reavaliação da RI 20084990.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir a tomada de amostra K3, que apresenta processo corrosivo dealta intensidade, conforme registro fotográfico anexo.ParteObjet ESFERA EXTERNO-VENTS E DRENOS
43;20100870;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-045 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-045 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
44;20100871;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-050 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-050 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
45;20100872;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-052 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-052 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
