#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
46;20100873;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-053 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-053 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
47;20100874;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-061 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-061 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
48;20100875;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-062 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-062 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
49;20100876;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-063 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-063 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
50;20100877;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-065 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-065 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
51;20100878;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-066 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-066 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
52;20100879;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-068 DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-068 da linha 14""-6313-015-BaPara correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
53;20101091;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSTP-001A DUPLA CALHANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar dupla calha no STP-001A da linha 14""-6313-015-Ba.Para correção do defeito, a equipe da CS pode optar por uma dasseguintes opções:1 - Instalar dupla calha tripla, sobrepondo a calha existente epreenchendo o espaço vazio com epóxi;2 - Remover calha existente, realizar os respectivos ENDs conforme ASMEPCC-2 e instalar dupla calha simples no local.Para ambos os casos:- Soldar Dupla Calha e no espaço anular entre as calhas e o tubopreencher com epóxi, conforme determina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;TRATAMENTO E PINTURATratamento De Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojateamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de ""flashrust"" descrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 3 da norma N-442;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros;- Respeitar criteriosamente os tempos de secagem e entre demãos do fabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
54;20107053;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46081;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BINSTALAR DUPLA-CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORemover reparo provisório e reparar corrosão atmosférica alveolarexterna na linha 14""-QI/QAV-6313-001Ba, conforme informações abaixo.LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:-Comprimento x largura: 150mm x  140mm.-Referência: Na geratriz inferior próximo ao STP 54 da linha14""-QI/QAV-6313-001Ba (TUBOVIA).OPÇÃO 1) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir:*Dados para construção da dupla-calha:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14"" em aço API5L Gr. B ou equivalente;- Dimensões: conforme projeto;- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;- A extremidade do defeito deve distar, no mínimo, 100 mm da solda doreparo;OPÇÃO 2) SUBSTITUIR O TRECHO- Tudo diâmetro 14"", com ou sem costura, em aço carbono API 5L Gr. B;- Dimensões: espessura 8,70mm X comprimento aprox. 300 mm.- Serviços complementares: drenagem da linha; inertização; realização deTH.ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver em operação(pressurizada com ou sem fluxo, com produto ou seus resíduos).Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha ou novo trecho de tubulação,conforme N-115.DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 caso sejarealizada a instalação de dupla-calha.APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar a tubulação e/oudupla-calha conforme esquema de pintura condição 3 da norma PetrobrasN-442.ParteObjet LINHA-TUBULAÇÃO"
55;20107029;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46087;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BCorosão VálvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no corpo, estojos, flanges evolante da válvula XV-4708.04009A, a qual apresenta processo corrosivo,conforme mostram as fotos 10 do anexo fotográfico do relatório deinspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VÁLVULAS
56;20107146;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46087;LINHA-DISPOSITIVO DCBI;LACRE EM MAU ESTADO;"Conteúdo da notaPrio.: BADEQUAR DCBIs DA PSV-6315018Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: LACRE EM MAU ESTADO[Linha 10""-GLL-6315-053-Cb | Plataforma de Operação - Entrada PGL-1]Os Dispositivos Contra Bloqueio Inadvertido (DCBIs) da PSV-6315018,instalados nas válvulas a montante e a jusante, não possuem lacre ouarame que impeça fisicamente o fechamento inadvertido dessas válvulas.Em atendimento ao procedimento TRANSPETRO PE-3TP-00033-E (Inspeção deDispositivos de Segurança) e às exigências da NR-13 do MTP, recomenda-sea instalação de lacre ou arame envolvendo o mecanismo de acionamento daválvula (manípulo ou volante), juntamente com a plaqueta de advertência(placa DCBI).Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet LINHA-DISPOSITIVO DCBI"
57;20100074;;10288907;LINTER GASOLINA PGL-01;NES.TA.SUAPE   .LINPROD.CLA_PGL01;46099;;;Conteúdo da notaPrio.: CRI CANCELADA E SUBSTITUÍDASUBSTITUIDA PELA RI20101938.Motivo: a RI tipo reav foi aberta de forma inadequada e corrigida depoispela RI 20101938, atual.Nenhuma ação existenteNenhuma medida existenteNenh.item existente
58;20106363;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46102;LINHA-TUBULAÇÃO;VAZAMENTO;"Conteúdo da notaPrio.: BSOLDAR DUPLA-CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: VAZAMENTOReparar região com corrosão e furo na tubulação causados por corrosãoatmosférica alveolar e por placas de intensidade severa, no ponto comreparo provisório do tipo stankball, conforme informações abaixo.LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Região com corrosão atmosférica alveolar e por placas de intensidadesevera, medindo 185mm (comprimento) x 160mm (largura) x profundidadevariada, posição horária entre 04:30 e 07:30;REFERÊNCIA: localizado na ZTA da solda circunferencial que fica a 460mmdo suporte PS-024-002 da tubovia externa próximo à entrada do PGL-3B.OPÇÃO 1) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir:*Dados para construção da dupla-calha:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API5L Gr. B ou equivalente;- Dimensões: espessura mínima 1/4"" x comprimento 300 mm;- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;OPÇÃO 2) SUBSTITUIR O TRECHO- Tudo diâmetro 10"", com ou sem costura, em aço carbono API 5L Gr. B;- Dimensões: espessura 1/4"" X comprimento conforme definição dos itens aserem reparados;- Serviços complementares: drenagem; inertização; TH de todo o trecho.ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver em operação(pressurizada com ou sem fluxo, com produto ou seus resíduos).Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha ou novo trecho de tubulação,conforme N-115.DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 caso sejarealizada a instalação de dupla-calha.APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar a tubulação e/oudupla-calha conforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
59;20106530;;10328824;LINTER OC SCRAPER 2;NES.TA.SUAPE   .LINPROD.ESC_INT;46102;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BREMOÇÃO E PINTURA PSV-4708-05014Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Remover PSV com cuidado devido corrosão severa na tomada damesma, instalar flange cego na tomada e guardar a PSV para calibraçãofutura;ITEM 02) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar na linha de descarga da PSV.OBSERVAÇÃO: acionar o setor de inspeção para avaliar as regiões comcorrosão severa.REFERÊNCIA: tomada da PSV-4708-05014 da linha de 24""-OC-4708.05-001-C1do trecho elevado localizada em frente ao pátio de bombas do SCRAPER 2.Ver fotos 01, 02, 03 e 04 do RF 60109146.ParteObjet LINHA-TUBULAÇÃO"
60;20083851;52514408;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46106;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CPINTURA - TUBULAÇÃO E SUPORTESEsta recomendação substitui a RI 20071503 da IN 60062045.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão atmosférica superficial nascalhas, soldas e trechos da tubulação, conforme esquema de pinturacondição 1 ou item 3.2 da norma Petrobras N-442.Tratar e pintar as regiões com corrosão atmosférica superficial nossuportes, conforme esquema de pintura condição 1 ou item 3.2 da normaPetrobras N-1550.REFERÊNCIA: trecho da tubovia entre a curva inferior do piperack da Av.Portuária e a curva antes do suporte PS-019-062 após o CMU.ParteObjet LINHA-TUBULAÇÃO
61;20102053;;10279248;LINEXT BUNKER;NES.TA.SUAPE   .LINPROD.BNK_EXT;46109;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAEfetuar tratamento superficial e pintura nos pontos abaixo indicados,onde se encontram processos corrosivos ativos:1. Na solda do tubo com a cela de suporte sobre o STP-047, na geratriz   inferior;2. No dreno junto ao suporte STP-047;3. Em volta da 2ª solda circunferencial a jusante do suporte STP-047,   junta entre tubo e curva 45º;4. No vent localizado no 'Loop 9', entre os suportes STP-047 e STP-048.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LDE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
62;20102054;;10279248;LINEXT BUNKER;NES.TA.SUAPE   .LINPROD.BNK_EXT;46109;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAEfetuar tratamento superficial e pintura nos pontos abaixo indicados,onde se encontram processos corrosivos ativos:1. Em região pontual entre os suportes STP-048 e STP-049, na geratriz   inferior;2. Na solda circunferencial e em pontos dispersos entre os suportes STP-   052 e STP-053;3. Em região pontual na solda do tubo com a cela de suporte sobre o STP-   054, na geratriz inferior;4. Em pontos dispersos em um trecho de 2 m sobre o suporte STP-055.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LDE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
63;20102055;;10279248;LINEXT BUNKER;NES.TA.SUAPE   .LINPROD.BNK_EXT;46109;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAEfetuar tratamento superficial e pintura nos pontos abaixo indicados,onde se encontram processos corrosivos ativos:1. Em região pontual entre os suportes STP-074 e STP-075, na posição   horária 9:00;2. Em duas regiões pontuais vizinhas localizadas 1 m a jusante do   suporte STP-075, na geratriz inferior;3. Em pontos dispersos entre os suportes STP-078 e STP-079, na geratriz   inferior;4. Na solda circunferencial entre os suportes STP-079 e STP-080, na   geratriz inferior.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LDE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
64;20102057;;10279248;LINEXT BUNKER;NES.TA.SUAPE   .LINPROD.BNK_EXT;46109;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAEfetuar tratamento superficial e pintura nos pontos abaixo indicados,onde se encontram processos corrosivos ativos:1. Em duas regiões pontuais vizinhas localizadas 2,5 m a jusante do   suporte STP-089, na posição horária 01:00;2. Em região pontual junto à cela de suporte no 2º apoio tubular do   'Loop 13', entre os suportes STP-101 e STP-102, na geratriz inferior;3. No vent localizado no 'Loop 13', entre os suportes STP-101 e STP-102;4. No vent localizado junto ao suporte STP-108.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LDE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
65;20102059;;10279248;LINEXT BUNKER;NES.TA.SUAPE   .LINPROD.BNK_EXT;46109;LINHA-BASES DE CONCRETO;OUTROS;Conteúdo da notaPrio.: CINSPEÇÃO ESTRUT CIVIS PIPE-RACK AV. PORTNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSEfetuar inspeção especializada em estruturas civis no pipe-rack deconcreto da Av. Portuária, no trecho entre os suportes STP-001(pontilhão) e STP-109 (píer PGL-1).Verificou-se que um número significativo de colunas e vigas de concretoneste pipe-rack apresenta sinais relevantes de deterioração, comocorrência de fissuras, desplacamentos e exposição do aço da armadura,com o material metálico exposto afetado por processos corrosivos.Esta medida visa avaliar adequadamente as condições físicas e determinaras medidas apropriadas à integridade destas estruturas.Desenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LDE-4450.10-6300-200-PTN-003-JParteObjet LINHA-BASES DE CONCRETO
66;20102118;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46113;DUTO TUBO;PERDA DE ESPESSURA EXTERNA;"Conteúdo da notaPrio.: CCORREL Pto 1 [km 6+684 e 6+687 ]Ação  Correlação de DutosNenhuma medida existenteITEM    1Probl.: PERDA DE ESPESSURA EXTERNARealizar inspeção de campo para confirmar indicação e dimensionamentodas anomalias reportadas pelo pig instrumentado MFL nas posições 6.684,92 m e 6.687,61 m, na inspeção realizada em dezembro de 2024 pelaempresa Pipeway.Dados básicos da anomalia:>Anomalia 1A>>Classificação do defeito: Corrosão Externa;>>Distância: 6.684,92 m;>>Profundidade: 36%;>>Comprimento do defeito (L): 94 mm;>>Largura do defeito (W): 54 mm.>Anomalia 1B>>Classificação do defeito: Corrosão Externa;>>Distância: 6.687,61 m;>>Profundidade: 48%;>>Comprimento do defeito (L): 60 mm;>>Largura do defeito (W): 66 mm.Nota:>Enviar o relatório com resultado da inspeção de campo para emissão doparecer pela área de integridade de dutos;>Conclusão da nota condicionada a recomposição do revestimento, a menosque indique necessidade de reparo em curto prazo.Anexos:>Folha de escavação em anexo;>Pipetally do trecho a ser inspecionado.ParteObjet DUTO TUBO"
67;20093519;52582711;10322063;PSV470804002;NES.TA.SUAPE   .ESDUTOS.PET_SCRP2;46114;PSV EXTERNO-CORPO E FLANGES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSUBSTITUIÇÃO DO EQUIPAMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir equipamento devido a corrosão galvânica por dissimilaridadedo corpo (aço/aço inox)ParteObjet PSV EXTERNO-CORPO E FLANGES
68;20101871;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as uniões flangeadas horizontais, incluindoestojos e porcas, conforme esquema de pintura condição 4 e item 3.2 danorma N-442.ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flanges.REFERÊNCIA: uniões flangeadas horizontais da tomada de 2"" com VES e flange cego localizada próximo ao DIT-4708.04001B da entrada do píer.ParteObjet LINHA-FLANGE"
69;20101872;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TOMADAS INSTRUMENTOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões com corrosão atmosférica alveolar,corrosão por frestas entre flanges e corrosão galvânica nos estojos eporcas relacionadas abaixo, conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.-tomada do PIT-4708.04001B;-tomada do TIT-4708.04001B;-tomada do DIT-4708.04001B.ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.REFERÊNCIA: entrada do píer.ParteObjet LINHA-TUBULAÇÃO"
70;20101873;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões com corrosão alveolar e por frestas,conforme esquema de pintura condição 4 e item 3.2 da norma N-442;ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: uniões flangeadas, corpo e acessórios da válvula esfera de12"" da derivação da linha 40""-PE-6400-207-Ba localizada na bacia decontenção.ParteObjet LINHA-VÁLVULAS"
71;20101875;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: CCORRIGIR TAG DA VÁLVULAAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSCorrigir TAG da válvula XV-4708.04009B que está com o TAG errado(XV-4708.04010B).REFERÊNCIA: entrada do píer.ParteObjet LINHA-VÁLVULAS
72;20101876;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-DRENO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar região com corrosão atmosférica alveolar de intensidadeleve na extremidade do dreno da linha 20""-PE-6400-216-Ba localizado naárea da bacia de contenção, conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.ParteObjet LINHA-DRENO"
73;20101877;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão atmosférica alveolar leve,conforme esquema de pintura condição 4 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: nos 3 vents das 3 linhas principais de 20"" dos braços decarregamento de petróleo.ParteObjet LINHA-VENT"
74;20101879;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão atmosférica alveolar e porplacas de intensidade leve a moderada nas bases dos 3 suportes tubularesdas linhas principais dos 3 braços de carregamento de petróleo, conformeitens 3 e 4.2 da norma N-1550.ParteObjet LINHA-SUPORTE
75;20101880;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão em todos os suportes em perfis He perfil I de todas as linhas (GLP, SCI, Petróleo, MF e MGO) localizadasdentro da bacia de contenção, conforme itens 3 e 4.2 da norma N-1550.ParteObjet LINHA-SUPORTE
76;20101881;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46116;LINHA-BASE DO SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA DORMENTES DOS SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar todos os perfis metálicos (dormentes) de apoiodas linhas localizadas na bacia de contenção devido corrosão atmosféricaalveolar e por placas;ITEM 02) Tratar e pintar as regiões com corrosão em todos os suportes dalinha 40""-PE-6400-207-Ba.NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.REFERÊNCIA: todas as linhas da área da bacia de contenção.ParteObjet LINHA-BASE DO SUPORTE"
77;20102212;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: CIDENTIFICAR LINHA SEM TAGAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar, através de pintura do TAG, a linha de 1"" a jusante daPSV-5334006 (sistema de AO) e que se conecta à linha 1""-HC-6400-140-Ba.ParteObjet INEXISTENTE"
78;20102219;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: CIDENTIFICAR LINHAS SEM TAGAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar através de pintura ou placa pintada as seguintes linhas queestão sem TAG:- 4""-HC-6400-225-Ba (sucção bomba B-631405A)- 6""-HC-6400-224-Ba (linha paralela à 3""-HC-6400-155-Ba)- 12""-PE-6400-238-Ba (alívio para o TQ-532308).REFERÊNCIA: Desenho DE-4450.10-6100-200-DIU-032.ParteObjet INEXISTENTE"
79;20102220;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREMOVER ISOLAMENTO E PINTAR TRECHOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Remover todo o isolamento térmico do trecho;ITEM 02) Tratar e pintar as regiões com corrosão conforme condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: trecho da linha 1""-HC-6400-140-Ba com isolamento térmico (ajusante da PSV-4708.04009 da linha de petróleo).ParteObjet LINHA-TUBULAÇÃO"
80;20102221;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os vários pontos dispersos com corrosão atmosféricaalveolar de intensidade leve a moderada ao longo de todo o trecho dalinha 1""-HC-6400-140-Ba.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: linha 1""-HC-6400-140-Ba localizada na bacia de contenção.ParteObjet LINHA-TUBULAÇÃO"
81;20102222;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão relacionadas abaixo, conformecondição 4 e item 3.2 da norma N-442:-Ponto isolado com corrosão atmosférica alveolar de intensidade leve nageratriz superior, próximo ao ""tê"" e ao TAG da linha;-Pontos isolados com corrosão atmosférica alveolar de intensidade levena geratriz superior e na posição horária 09:00 próximos ao ""tê"" deinterligação com a linha 6""-PE-6400-209-Ba;-Regiões com corrosão atmosférica alveolar de intensidade leve na soldacalha/tubo, principalmente na geratriz inferior, no trecho do final dalinha.REFERÊNCIA: linha 6""-PE-6400-210-Ba da bacia de contenção.ParteObjet LINHA-TUBULAÇÃO"
82;20102223;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CSOLDAR CALHA COMPLETAMENTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSITEM 01) Remover braçadeiras, orelhas e parafusos da calha;ITEM 02) Realizar solda de selagem completa da calha no tubo, eliminandoassim frestas e futura corrosão entre o tubo e calha;ITEM 03) Tratar e pintar regiões soldadas conforme condição 4 e item 3.2da norma N-442.NOTAS:- Soldagem conforme normas N-115 e N-133 e IEIS específica;REFERÊNCIA: linha 6""-PE-6400-210-Ba, na calha com braçadeira semsoldagem completa, localizada entre as linhas 6""-PE-6400-218-Ba e6""-PE-6400-214-Ba na bacia de contenção.ParteObjet LINHA-TUBULAÇÃO"
83;20102224;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão conforme condição 4 e item 3.2da norma N-442.REFERÊNCIA: Linha 6""-PE-6400-214-Ba - Ponto isolado com corrosãoatmosférica alveolar de intensidade leve na geratriz inferior da regiãopróxima à calha do segundo suporte localizado na bacia de contenção.ParteObjet LINHA-TUBULAÇÃO"
84;20102225;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão conforme condição 4 e item 3.2da norma N-442.REFERÊNCIA: Linha 6""-PE-6400-209-Ba - Região com corrosão atmosféricaalveolar de intensidade moderada na geratriz inferior da região próximaà calha do segundo suporte localizado na bacia de contenção.ParteObjet LINHA-TUBULAÇÃO"
85;20102226;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões com corrosão por frestas conformecondição 4 e item 3.2 da norma N-442;ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.REFERÊNCIA: nas uniões flangeadas horizontais das 3 tomadas com válvulasesfera da linha 3""HC-6400-155-Ba da bacia de contenção.ParteObjet LINHA-FLANGE"
86;20102227;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as uniões flangeadas, estojos e porcas devidocorrosão por frestas e corrosão galvânica, conforme condição 4 e item3.2 da norma N-442;ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flanges.REFERÊNCIA: uniões flangeadas das chaves de fluxo FSL-6400103 eFSL-6400104 localizadas nas linhas de descarga das bombas B-631405A eB-631405B, respectivamente.ParteObjet LINHA-FLANGE"
87;20102228;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA VÁLVULASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Recuperar volantes que apresentarem corrosão severa;ITEM 02) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar e por placas de intensidade leve a severa na caixa redutora eno volante nas 2 válvulas esfera de 12"".NOTA: conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: 2 válvulas esfera de 12"" localizadas a jusante da válvulaanti-surge (PSV-6400121) da linha 12""-PE-6400-238-Ba.ParteObjet LINHA-VÁLVULAS"
