#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
88;20102229;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOIEM 01) Tratar e pintar as regiões com corrosão atmosférica alveolar nocorpo e por frestas nas uniões flangeadas, de intensidade leve, dasválvulas de segurança PSV-6314253A e PSV-6314253B, conforme condição 4 eitem 3.2 da norma N-442;ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.REFERÊNCIA: nas linhas de descarga das bombas B-631405A e B-631405B.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
89;20102236;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas de intensidade leve a moderada nos 2 suportes e vigas desustentação do trecho elevado da linha 12""-PE-6400-238-Ba, que seguepara o TQ-532308.NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: área da bacia de contenção.ParteObjet LINHA-SUPORTE"
90;20102238;;10387499;LINTER HC PGL-3B;NES.TA.SUAPE   .LINPROD.SRO_PGL3B;46116;LINHA-DRENO;AUSÊNCIA DE CAP;Conteúdo da notaPrio.: CINSTALAR TAMPÃO ROSCADO NO DRENOAção  ServiçoNenhuma medida existenteITEM    1Probl.: AUSÊNCIA DE CAPNo dreno da linha de sucção da bomba B-631405B, instalar tampão em AFOASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1 ou naFigura C.2 da norma Petrobras N-108. Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO
91;20091727;;10289428;TQ-631402;NES.TA.SUAPE   .ARMAT04.BNK_TQ402;46117;BASE-CHAPAS DE APOIO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPINTURA - CHAPAS DE APOIONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEm todas as chapas defletoras da base do tanque que apresentaremcorrosão, tratar as superfícies com grau mínimo de acabamento SSP 11 (ousimilar) conforme norma Petrobras N-09, e pintar com pistola airless,conforme esquema original de pintura, sendo 100 micras de tinta de fundoconforme N-2630 e 70 micras de tinta de acabamento N-2677.ParteObjet BASE-CHAPAS DE APOIO
92;20093561;52584786;10289428;TQ-631402;NES.TA.SUAPE   .ARMAT04.BNK_TQ402;46117;BACIA DE CONTENÇÃO-CANALETAS;OUTROS;Conteúdo da notaPrio.: DCANALETAS - ASSOREAMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover vegetação e assoreamento da canaleta na bacia de contenção.ParteObjet BACIA DE CONTENÇÃO-CANALETAS
93;20093815;;10165023;RF526701;NES.TA.SUAPE   .ELETR  .PROCAT;46121;CABO PARA ELETRODO DE REFERÊNCIA;OUTROS DEFEITOS;Conteúdo da notaPrio.: DOUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSInstalar eletrodos de referência permanente sob o fundo do tanqueatravés do anel de concreto e furo horizontal no solo (tatuzinho).Obs. Orientação sob responsabilidade do SIE/INSP.ParteObjet CABO PARA ELETRODO DE REFERÊNCIA
94;20107848;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46121;LINHA-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: BInstalar Dispositivo de SegurançaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSReinstalar dispositivo de segurança próximo da válvula XV-5336106,conforme fluxograma DE-4450.10-6100-944-DIU-001 - Folha 2/3.Importante: Antes da sua instalação, solicitar que o setor de Inspeçãorealize a inspeção interna da PSV para verificação das suas condiçõesfísicas e calibração.Observação: De acordo com o fluxograma DE-4450.10-6100-944-DIU-001, aPSV instalada no local seria a PSV-5336112. Entretanto, como houvemudança de produto (Slop para Bunker), o Tag da PSV deverá ser alteradono SAP para PSV-6314112.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
95;20101043;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar deintensidade leve na geratriz inferior da solda circunferencial.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: localizada entre os suportes STP 181 e 182.ParteObjet LINHA-TUBULAÇÃO
96;20101044;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve, posição horário 02:00, localizada entre os suportesSTP 182 e 183.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: entre os suportes STP 182 e 183.ParteObjet LINHA-TUBULAÇÃO
97;20101079;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão relacionadas abaixo:-Dois pontos isolados como corrosão atmosférica alveolar leve vizinhosao suporte STP 189;-Pontos dispersos com corrosão atmosférica na solda/calha do STP 189;- Suportes sem pintura de acabamento e com regiões dispersas comcorrosão atmosférica alveolar e por placas de intensidade leve.NOTA: tratamento e pintura  conforme condição 4 e item 3.2 da normaN-442 para tubulações e conforme item 3 e condição 4.2 na norma N-1550para perfis metálicos.SERVIÇOS ADICIONAIS: montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
98;20101081;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve, na solda circunferencial da curva/tubo, no trechosuperior vizinho ao suporte STP 192.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: trecho superior vizinho ao suporte STP 192.ParteObjet LINHA-TUBULAÇÃO
99;20101086;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolaragrupada de intensidade leve, posição horário 01:00, localizada entre ossuportes STP 199 e 200.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: entre os suportes STP 199 e 200.ParteObjet LINHA-TUBULAÇÃO
100;20101088;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda circunferencial.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: Linha 12”-NP-6400-267-Ba,Vizinho a válvula XV-172, berço BParteObjet LINHA-TUBULAÇÃO
101;20101089;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda calha/tubo e suporte.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da norma N-442para tubos e conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: linha 12”-NP-6400-267-Ba vizinho a válvula XV-172, berço B.ParteObjet LINHA-TUBULAÇÃO
102;20101090;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão relacionadas abaixo:-corrosão atmosférica alveolar de intensidade leve na solda calha/tubopróximo a válvula XV-166 do berço B;- Suportes sem pintura de acabamento;NOTA: tratamento e pintura  conforme condição 4 e item 3.2 da normaN-442 para tubulações e conforme item 3 e condição 4.2 na norma N-1550para perfis metálicos.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: Linha 12”-NP-6400-268-Ba do berço B.ParteObjet LINHA-TUBULAÇÃO"
103;20101092;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda calha/tubo.NOTA: tratamento e pintura  conforme condição 4 e item 3.2 da normaN-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: próximo ao suporte STP 206.ParteObjet LINHA-TUBULAÇÃO
104;20101094;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar Regiões dispersas com corrosão atmosférica  alveolar nageratriz inferior próximo ao ‘T” da linha 12”-NP-6400-268-BA, próximo asala de centro de operações do PGL2, conforme condição 4 e item 3.2 danorma N-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: próximo a sala de centro de operações do PGL2ParteObjet LINHA-TUBULAÇÃO
105;20101097;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar Regiões dispersas com corrosão atmosférica  alveolarleve na região da solda da calha/tubo da linha 12”-NP-6400-268-Ba,próximo a válvula XV-6400-050, berço A , conforme condição 4 e item 3.2da norma N-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: próximo a válvula XV-6400-050, berço A.ParteObjet LINHA-TUBULAÇÃO
106;20101152;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar Pintura em Vent localizado no trecho superior do LOOP que estásem pintura e com corrosão atmosferica uniforme de intensidade leve.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA:localizado no trecho superior do LOOP  entre os suportes STP204 e 206.ParteObjet LINHA-VENT
107;20101153;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1) Tratar e pintar os pontos dispersos com corrosão atmosféricaalveolar de intensidade leve na na região inferior do dreno localizadopróximo ao suporte STP 192.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ITEM 2) Instalar corrente com abraçadeira em atendimento com a normaN-108.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: próximo ao suporte STP 192.ParteObjet LINHA-DRENO
108;20101155;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1) Tratar e pintar os pontos dispersos com corrosão atmosféricaalveolar de intensidade leve na na região inferior do dreno localizadopróximo ao suporte STP 203.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ITEM 2) Instalar corrente com abraçadeira em atendimento com a normaN-108.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: próximo ao suporte STP 203.ParteObjet LINHA-DRENO
109;20101160;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1) Tratar e pintar os pontos dispersos com corrosão atmosféricaalveolar de intensidade leve na na região inferior do dreno localizadopróximo ao suporte STP 207.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ITEM 2) Instalar corrente com abraçadeira em atendimento com a normaN-108.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: próximo ao suporte STP 207.ParteObjet LINHA-DRENO
110;20101162;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosféricaalveolar/placas de intensidade leve no suporte tubular no medidor devazão FIT-4708-10008NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA:Suporte do  FIT- 4708-10008.ParteObjet LINHA-SUPORTE
111;20101163;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica por placas deintensidade severa no suporte tubular no medidor de vazão DIT-4708-10008NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA: Suporte do  DIT- 4708-10008.ParteObjet LINHA-SUPORTE
112;20101165;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as Regiões dispersas com falhas de pintura e regiões sempintura nos suportes e com processo corrosivo, corroção atmosféricauniforme intensidade leve nos três suportes/calhasNOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA:Trecho superior do LOOP próximos aos suportes STP 204 e 206.ParteObjet LINHA-SUPORTE
113;20101179;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar e por frestas de intensidade leve na tomada, uniões flangeadas,porcas, estojos, corpo e também na tubulação a montante daPSV-4708-10017.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA : localizada próximo ao medidor de vazãoParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
114;20101198;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar de intensidade leve na tomada, uniões flangeadas, porcas,estojos e também na tubulação a montante da PSV-4708-10015.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA : localizada próximo ao medidor de vazãoParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
115;20101202;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-INSTRUMENTOS E ACESSÓRIOS;OUTROS;Conteúdo da notaPrio.: CFIXAR ATERRAMENTO DO INSTRUMENTOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSFixar adequadamente todos os cabos e conectores da malha de aterramentodos instrumentos (FIT-4708-10008, DIT-4708-10008, PIT-4708-10008 ETIT-4708-10008).ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS
116;20101207;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica por placase por frestas  nas válvulas esferas , estojos , porcas, união flangeada,localizadas no final da linha de drenagem próximo ao braço decarregamento  BC-77412-A PLG2.( linha sem TAG ),conforme esquema depintura condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-VÁLVULAS
117;20101214;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONo trecho do loop vizinho ao suporte STP 189:ITEM 1: Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar de intensidade leve na geratriz inferior e na geratriz superiorda solda curva/tubo;ITEM 2: Tratar e pintar pontos isolados, próximos a curva, com corrosãoatmosférica alveolar de intensidade leve, na geratriz inferior do tubo.NOTA: Conforme esquema de pintura condição 4 e item 3.2 da norma N-442SERVIÇOS ADICIONAIS: Montagem da andaime.REFERÊNCIA: Trecho do loop vizinho ao suporte STP 189.ParteObjet LINHA-TUBULAÇÃO"
118;20101215;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa tomada de 3/4’’ para PSV (sem psv em campo) localizada após a válvulaXV-4708.1309:ITEM 1: Tratar e pintar as regiões sem pintura definitiva;ITEM 2: Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar de intensidade leve.NOTA: Conforme esquema de pintura condição 4 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Localizada após a válvula XV-4708.1309.ParteObjet LINHA-TUBULAÇÃO"
119;20101216;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas (na geratriz inferior da curva/solda,localizada no trecho superior do loop vizinho ao suporte STP-204) comcorrosão atmosférica alveolar de intensidade leve, conforme condição 4 eitem 3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Entre os suportes: STP-203 e STP-204.ParteObjet LINHA-TUBULAÇÃO
120;20101217;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa derivação para mangote do braço BC-71410B do berço B:ITEM 1: Tratar e pintar conexões sem pintura e com corrosão atmosféricauniforme de intensidade leve;ITEM 2: Tratar e pintar 2 válvulas (tipo gaveta) com regiões dispersascom corrosão atmosférica alveolar e por fresta de intensidade leve;ITEM 3: Tratar e pintar tubulações apresentando regiões dispersas comdanos na pintura e com corrosão atmosférica alveolar de intensidadeleve;ITEM 4: Tratar e pintar uniões flangeadas, estojos e porcas com corrosãoatmosférica alveolar de intensidade leve.NOTA: Conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Berço B.ParteObjet LINHA-TUBULAÇÃO"
121;20101218;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa válvula de bloqueio (XV-014), na entrada do PIER próximo do suporteSTP 181:ITEM 1: Adicionar TAG conforme projeto;ITEM 2: Tratar e pintar corrosão atmosférica por fresta de intensidadeleve nos flanges horizontais do corpo da válvula;ITEM 3: Instalar fita anticorrosiva do tipo Torofita nas uniõesflangeadas horizontais do corpo da válvula;ITEM 4: Tratar e pintar corrosão galvânica na conexão do tubing em açoinoxidável na lateral da válvula.NOTA: Conforme esquema de pintura condição 4 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Válvula XV-014 na entrada do PIER, próximo do suporte STP181. (Desenho: DE-4450.10-6100-200-DIU-027_RN).ParteObjet LINHA-VÁLVULAS"
122;20101221;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa válvula de bloqueio (XV-6400212/XV-6400148), BERÇO A:ITEM 1: Tratar e pintar pontos dispersos com corrosão atmosféricaalveolar e por placas de intensidade leve no corpo da válvula XV-6400212(plaqueta)/XV-6400148 (caixa redutora), principalmente, nas regiõessuperior e inferior, incluindo parafusos e porcas. Tratar e pintarconforme condição 4 e item 3.2 da norma N-442;ITEM 2: Sanar merejamento nas conexões do sistema de teste deestanqueidade do corpo da válvula (conexões dos tubings).REFERÊNCIA: Berço AParteObjet LINHA-VÁLVULAS"
123;20101222;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa válvula XV-6400145, localizada no berço A:Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas de intensidade leve. Tratar e pintar conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Berço A.ParteObjet LINHA-VÁLVULAS
124;20101223;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos dispersos com corrosão atmosférica alveolar e porplacas de intensidade leve a moderada no corpo da válvula XV-6400179,incluindo parafusos e porcas, conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Berço BParteObjet LINHA-VÁLVULAS
125;20101225;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos dispersos com corrosão atmosférica alveolar e porplacas de intensidade leve a moderada, no corpo da válvula XV-6400178,incluindo parafusos e porcas, conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Berço BParteObjet LINHA-VÁLVULAS
126;20101226;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1. Tratar e pintar pontos dispersos com corrosão atmosféricaalveolar e por placas de intensidade leve, no corpo e castelo da válvulaXV-6400177 do berço B, incluindo parafusos e porcas, conforme esquema depintura condição 4 e item 3.2 da norma N-442.ITEM 2. Tratar e pintar corrosão atmosférica por placas moderada na basee topo do suporte do eletroduto, conforme esquema de pintura condição 2e item 3.2 da norma N-1550.ParteObjet LINHA-VÁLVULAS
127;20101227;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos dispersos com corrosão atmosférica alveolar e porplacas, de intensidade leve, no corpo da válvula XV-6400182, no castelo,conexões, parafusos e porcas, conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Berço BParteObjet LINHA-VÁLVULAS
128;20101228;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1. Corrigir instalação dos estojos de forma que atenda ao mínimo ocompleto preenchimento dos fios de rosca das porcas conforme o itemG.9.6 da norma N-0115(regra do filete).ITEM 2. Tratar e pintar pontos dispersos com corrosão atmosféricaalveolar e por placas de intensidade leve no corpo da válvulaXV-6400181, no castelo e ainda parafusos e porcas, conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Válvula XV-6400181 do berço BParteObjet LINHA-VÁLVULAS
129;20101234;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos dispersos com corrosão atmosférica alveolar deintensidade leve no dreno na entrada do PIER (próximo a plataforma deacesso a válvulas do PGL2 vizinho ao suporte STP 178), conforme esquemade pintura condição 4 e item 3.2 da norma N-442SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Entrada do PIER (próximo a plataforma de acesso a válvulasdo PGL2 vizinho ao suporte STP 178)ParteObjet LINHA-DRENO
130;20101237;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DISPOSITIVO DE SEGURANÇAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1: Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar e por fresta de intensidade moderada nas uniões flangeadas, nosestojos e nas porcas;ITEM 2: Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar de Intensidade moderada nas válvulas de bloqueio;ITEM 3: Tratar e pintar trechos sem pintura e com corrosão atmosféricauniforme alveolar de intensidade leve a moderada, localizada a montantee a jusante;ITEM 4: Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.NOTA: Tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: PSV-6400116 próximo ao suporte STP-203.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
131;20101239;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTES DE INSTUMENTOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1: Tratar e pintar regiões dispersas com corrosão atmosférica e porplacas com intensidade de leve a moderada no suporte do instrumentoFIT-4708.05008, conforme esquema de pintura condição 2 e item 3.2 danorma N-1550;ITEM 2: Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar de intensidade leve na geratriz inferior do medidor de vazão FIT-4708.05008, incluindo porcas das uniões flangeadas, conformecondição 4 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: FIT-4708.05008 próximo ao suporte STP-199.ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS"
132;20101246;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46128;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar corrosão atmosférica generalizada por placas deintensidade leve a severa nas bases e chumbadores dos suportestubulares das linhas 20’’-OC-6400-300-Ba e 20’’-OC-6400-298-Ba,localizados no berço A, conforme esquema de pintura condição 2e item 3.2 da norma N-1550.REFERÊNCIA: No berço A do PGL2.ParteObjet LINHA-SUPORTE
133;20102342;;10328414;PSV66014;NES.TA.SUAPE   .LINPROD.RNEST_GLP;46135;PSV INTERNO-DISCO, SEDE E SUPORTE;OUTROS;Conteúdo da notaPrio.: CSUBSTITUIR PSVAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSEm virtude dos resultados das inspeções anteriores, recomendo asubstituição do equipamento, por PSV balanceada com sede resiliente,ajustada para a pressão de 51,0 kgf/cm²ParteObjet PSV INTERNO-DISCO, SEDE E SUPORTE
134;20107829;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46137;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BINSTALAR DUPLA CALHAAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Reparar as avarias na tubulação 14""-GA/GV-6313-001-Ba, ou seja,entalhe e corrosão atmosférica alveolar, de intensidade leve a severa,conforme informações abaixo.LOCALIZAÇÃO E DIMENSIONAMENTO DOS DEFEITOS:1) Região com entalhe medindo, aproximadamente,  90mm (compr) x 2,5mm(larg) x profundidade 3,5mm, posição horária entre 08:00 e 06:00(vizinha a calha/tubo do STP-001A);2) Regiões com corrosão atmosférica alveolar, de intensidade leve asevera, sendo que a maior região com corrosão mede, aproximadamente, 50mm (compr) x 40 mm (larg) x profundidade 4,5mm, posição horária entre 04:00 e 06:00 (vizinha à calha/tubo do STP-001A).ÍTEM 1) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha na tubulação 14""-GA/GV-6313-001-Ba demodo a envolver o suporte e os pontos com avarias ali próximos  conformerequisitos a seguir: * Dados para construção da dupla-calha:   - Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14” em açoAPI 5L Gr. B ou equivalente;   - Dimensões: espessura mínima 7,92mm x comprimento 700 mm;   - Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;   - Atender aos requisitos da norma Petrobras N-2163 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;   - Soldagem conforme Norma Petrobras N-133 e IEIS específica;   - Fabricação, montagem e controle de qualidade conforme NormaPetrobras N-115;DADOS DA LINHA PRINCIPAL: - TAG: 14""-GA/GV-6313-001-Ba; - Tubulação diâmetro 14""; em aço API 5L Gr. B PSL1; esp. remanescentevizinha 7,8mm; classe de pressão 150#; PMTA 18 kgf/cm2.NOTAS: 1) ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aosrequisitos da norma Petrobras N-133, se realizado na ""parada"" da linha.Ou de acordo com a norma Petrobras N-2163, se a linha estiver emoperação (pressurizada com ou sem fluxo, com produto ou seus resíduos); 2) Deverá ser apresentada previamente para o setor de Inspeção, antesda execução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115; 3) DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentidodos passes de soldagem definida na norma Petrobras N-2163 na instalaçãode dupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulalação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
135;20107830;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46137;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BINSTALAR DUPLA CALHAAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Reparar a avaria na tubulação 14""-GA/GV-6313-001-Ba causada porcorrosão atmosférica alveolar, de intensidade severa (corrosão externa).LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Corrosão medindo 40mm (compr) x 40mm (larg) x profundidade 5,0mm,posição horária 06:00h, localizada próxima a solda circunferencial quefica entre os suportes STP-64 e STP-65.ITEM 01) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir: * Dados para construção da dupla-calha:  - Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14"" em açoAPI 5L Gr. B ou equivalente;  - Dimensões: espessura mínima 7,92mm x comprimento 240 mm;  - Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;  - Atender aos requisitos da norma Petrobras N-2163 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;  - Soldagem conforme Norma Petrobras N-133 e IEIS específica;  - Fabricação, montagem e controle de qualidade conforme NormaPetrobras N-115;DADOS DA LINHA PRINCIPAL: - TAG: 14""-GA/GV-6313-001-Ba - Tubulação diâmetro 14""; em aço carbono API 5L Gr. B PSL1; esp.remanescente vizinha 7,94mm; classe de pressão 150#; PMTA 18 kgf/cm2.NOTAS: 1) ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aosrequisitos da norma Petrobras N-133, se realizado na ""parada"" da linha.Ou de acordo com a norma Petrobras N-2163, se a linha estiver emoperação (pressurizada com ou sem fluxo, com produto ou seus resíduos); 2) Deverá ser apresentada previamente para o setor de Inspeção, antesda execução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115; 3) DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentidodos passes de soldagem definida na norma Petrobras N-2163 na instalaçãode dupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
136;20107831;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46137;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BINSTALAR DUPLA CALHAAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Reparar a avaria na tubulação 16""-GA/GV-6313-502-Ba causada porcorrosão atmosférica alveolar, de intensidade moderada, (corrosãoexterna).LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Corrosão medindo 50mm (compr) x 50mm (larg) x profundidade 4,0mm,posição horária 06:00h, localizada próxima ao suporte STP-170 .ITEM 01) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir: * Dados para construção da dupla-calha:   - Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 16"" em açoAPI 5L Gr. B ou equivalente;   - Dimensões: espessura mínima 1/4""x comprimento 200 mm;   - Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;   - Atender aos requisitos da norma Petrobras N-2163 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;   - Soldagem conforme Norma Petrobras N-133 e IEIS específica;   - Fabricação, montagem e controle de qualidade conforme NormaPetrobras N-115;DADOS DA LINHA PRINCIPAL: - TAG: 16""-GA/GV-6313-502-Ba - Tubulação diâmetro 16""; em aço API 5L Gr. B PSL1; esp. remanescentevizinha 6,11mm; classe de pressão 150#; PMTA 18 kgf/cm2.NOTAS: 1) ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aosrequisitos da norma Petrobras N-133, se realizado na ""parada"" da linha.Ou de acordo com a norma Petrobras N-2163, se a linha estiver emoperação (pressurizada com ou sem fluxo, com produto ou seus resíduos); 2) Deverá ser apresentada previamente para o setor de Inspeção, antesda execução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115; 3) DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentidodos passes de soldagem definida na norma Petrobras N-2163 na instalaçãode dupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
137;20107873;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46137;LINHA-DISPOSITIVO DE SEGURANÇA;OUTROS;"Conteúdo da notaPrio.: BINSTALAR DCBIAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS#  Na PSV-6313073 : - Instalar, de forma adequada, DCBI’s nas válvulas a montante e ajusante da PSV-6313073; - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-6313073.REFERÊNCIA:  Entre os suportes STP-59 e STP-60 próximo ao LOOP 10.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
138;20108042;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo vent localizado no LOOP 13, instalar tampão com corrente ou cabo deaço, manípulo, destorcedor e abraçadeira, conforme modelo indicado naFigura C.1 ou na Figura C.2 da norma Petrobras N-108.ParteObjet LINHA-VENT
139;20108043;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo Vent localizado no LOOP 12 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-VENT"
140;20108044;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSNo vent localizado no LOOP 11 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-VENT"
141;20108045;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: BTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONo Vent localizado no manifold próximo ao LOOP 10 e vizinho a válvulaVES2318, tratar e pintar regiões dispersas com corrosão atmosféricaalveolar na base e próximo a válvula de bloqueio de intensidade severa.ParteObjet LINHA-VENT
142;20108046;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo Vent localizado próximo ao LOOP 10 e vizinho a válvula VES2318,instalar tampão com corrente ou cabo de aço, manípulo, destorcedor eabraçadeira, conforme modelo indicado na Figura C.1 ou na Figura C.2 danorma Petrobras N-108.ParteObjet LINHA-VENT
143;20108047;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo Vent localizado no LOOP 10 da linha 14""-QI/QAV-6313-001Ba instalarmanopla na válvula. Instalar tampão com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 ou na Figura C.2 da norma Petrobras N-108.ParteObjet LINHA-VENT"
144;20108048;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo vent localizado no LOOP 9 da linha 14""-QI/QAV-6313-001Ba executar osseguintes itens:Item 1) Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar de intensidade moderada em toda sua extensão.Item 2) Instalar tampão com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1 ou naFigura C.2 da norma Petrobras N-108.ParteObjet LINHA-VENT"
145;20108049;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo Vent localizado no LOOP 8 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-VENT"
146;20108051;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo Vent localizado no LOOP 7 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-VENT"
147;20108052;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: BVENT - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo Vent localizado no LOOP 6 da linha 14""-QI/QAV-6313-001Ba, instalartampão roscado contendo corrente ou cabo de aço, manípulo, destorcedor eabraçadeira, conforme modelo indicado na Figura C.1 ou na FiguraC.2 da norma Petrobras N-108.ParteObjet LINHA-VENT"
148;20108054;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 13, instalar tampão com corrente ou cabo deaço, manípulo, destorcedor e abraçadeira, conforme modelo indicado naFigura C.1 ou na Figura C.2 da norma Petrobras N-108.ParteObjet LINHA-DRENO
149;20108055;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 12 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-DRENO"
150;20108056;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 11 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-DRENO"
151;20108057;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado próximo ao LOOP 10 e vizinho ao STP 62 em linha nãotagueada, instalar tampão com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1 ou naFigura C.2 da norma Petrobras N-108.ParteObjet LINHA-DRENO
152;20108058;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 10 da linha 14""-QI/QAV-6313-001Ba instalarmanopla na válvula. Instalar tampão com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 ou na Figura C.2 da norma Petrobras N-108.ParteObjet LINHA-DRENO"
153;20108059;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 9 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-DRENO"
154;20108060;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 8 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-DRENO"
155;20108061;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 7 da linha 14""-QI/QAV-6313-001Ba, instalartampão com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 ou na Figura C.2 da normaPetrobras N-108.ParteObjet LINHA-DRENO"
156;20108062;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: BDRENO - INSTALAR CORRENTE OU CABO DE AÇOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado no LOOP 6 da linha 14""-QI/QAV-6313-001Ba, instalarcorrente ou cabo de aço, conforme modelo indicado na Figura C.1 ouna Figura C.2 da norma Petrobras N-108.ParteObjet LINHA-DRENO"
157;20108064;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-DISPOSITIVO DE SEGURANÇA;LACRE EM MAU ESTADO;Conteúdo da notaPrio.: BINSTALAR DCBIAção  AjusteNenhuma medida existenteITEM    1Probl.: LACRE EM MAU ESTADOCorrigir a instalação da DCBI na válvula a jusante da PSV6313072 paraque possa impedir bloqueio inadvertido.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
158;20108065;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: BRECUPERAÇÃO DE SUPORTESAção  ReparoNenhuma medida existenteITEM    1Probl.: OUTROSRecuperar diversos suportes ao longo da linha 14""-QI/QAV-6313-001Ba, entre o muro do TA SUAPE e o PGL1, que apresenta concreto comfissuras ou apresentando destacamento.ParteObjet LINHA-SUPORTE"
159;20108067;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46141;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: BRECUPERAÇÃO DE CHAPAS E VERGALHÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONos suportes da linha 14""-QI/QAV-6313-001Ba que apresentam corrosãoatmosférica alveolar e por placas em chapas e vergalhões de apoioexecutar o seguinte:Item 1) Recuperar ou substituir chapas e vergalhões de apoio (em toda aextensão do suporte, incluindo todas as linhas) que apresentem corrosãoatmosférica alveolar e/ou por placas, com intensidade de leve a severa;Item 2) Tratar e pintar chapas e vergalhões. Realizar o tratamentoconforme oitem 3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2 damesma norma.ParteObjet LINHA-SUPORTE"
160;20102502;;10321016;LINTER HC PGL-3A;NES.TA.SUAPE   .LINPROD.SRO_PGL3A;46142;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão conforme condição 4 e item 3.2da norma N-442.REFERÊNCIA: Linha 1""-PE-6400-136-Ba da descarga da PSV-4708.04016 dalinha de petróleo, localizada no início da tubovia de acesso ao píer,apresentando regiões dispersas com corrosão atmosférica alveolar e porplacas de intensidade leve a moderada (identificadas em campo), notrecho até a interligação com a linha 2""-HC-6400-141-Ba.ParteObjet LINHA-TUBULAÇÃO"
