#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
240;20103128;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46171;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas (incluindo válvula e tampão) comcorrosão atmosférica alveolar e por placas, de intensidade leve asevera, no dreno que deriva da tubulação de drenagem 4”-OC-4708.05-005-Ba. Esse dreno fica localizado abaixo da tampa do LRP-47080502.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S
241;20103129;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46171;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, no VENT vizinho a válvula XV-4708.05007e ainda no VENT vizinho a tampa do canhão. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S
242;20103064;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46172;LANÇ/RECEB PIG 02-REGIÃO DE AFLORAMENTO;OUTROS;"Conteúdo da notaPrio.: CTRATAR RESVESTIMENTO TRINCADOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Após o afloramento do duto e antes da junta de isolamento, na posição3:00h: - Remover o revestimento da área danificada; - Tratar e pintar tubulação e aplicar revestimento anticorrosivoexterno conforme nomra N-2911.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-REGIÃO DE AFLORAMENTO"
243;20103069;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46172;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade moderada, na região do suporte onde oPIT-4708-07004 está fixado. Realizar tratamento e pintura conformeesquema de pintura condição 2 e item 3.2 da norma N-1550.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-SUPORTES
244;20103072;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46172;LANÇ/RECEB PIG 02-INSTRUMENTOS/ACESS.;OUTROS;Conteúdo da notaPrio.: CINSTRUMENTOSAção  ReparoNenhuma medida existenteITEM    1Probl.: OUTROS# Sanar merejamento nas conexões do tubing com o PIT-4708-07004.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-INSTRUMENTOS/ACESS.
245;20103073;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46172;LANÇ/RECEB PIG 02-PSV´s;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CDISPOSITIVO DE SEGURANÇAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na PSV-4708.07005 instalada no LP-4708.0702: - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, nas uniões flangeadasconectadas na PSV, no corpo da PSV, nas tubulações e nas válvulas amontante e a jusante da PSV. Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442; - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-PSV´s"
246;20103080;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46172;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, na válvula do drenolocalizado abaixo da tampa do LRP-4708.0702. Realizar tratamento e pintura conforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S"
247;20091889;52653344;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;46176;PERNAS DE SUSTENTAÇÃO-FIRE-PROOFING;PARCIALMENTE DANIFICAD;Conteúdo da notaPrio.: DPERNAS - PINTURA FIRE PROOFNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PARCIALMENTE DANIFICADEfetuar pintura nas áreas do fire-proofing com pintura danificadautilizando a tinta N-2677 conforme item 3.3.2, alínea A da normaPetrobras N-2913.ParteObjet PERNAS DE SUSTENTAÇÃO-FIRE-PROOFING
248;20094635;52612045;10288994;LINTER HC PGL-01;NES.TA.SUAPE   .LINPROD.CLA_PGL01;46176;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTratar e pintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar conforme condição 3 da norma N-442 da Petrobras ou item4.3 da norma N-1374 também da Petrobras os pontos de corrosão dispersospelas tubulações compreendidas na zona atmosférica (acima do nível dofluido de drenagem): 3""-HC-5323-050-Ba; 3""-HC-5323-052-Ba;3""-HC-5323-053-Ba; tubulações de by-pass das PSVs; tubulações dedescarga das bombas B-532307A e B-532307B; e demais tubulações de DN 2in que se conectam às linhas de MGO (DN 6 in); de bunker, de diesel,QI/QA, e GA/GV (ambas de DN 10 in), e trechos com flanges cegos (verfotos 3, 4, 5, 6 do Anexo 1 do relatório de inspeção).Observação 1: Tratar e pintar trecho da tubulação de DN 2 in paralela àlinha de DN 10 in de bunker em contato com uma conexão flangeada de umaredução de 12 in x 10 in que conecta à linha de bunker (ver fotos 7 e 8do Anexo 1 do relatório de inspeção).Observação 2: Tratar e pintar a PSV-5323007.NOTA: Também utilizar o isométrico disposto no anexo US_ME_60096422 dorelatório como referência.ParteObjet LINHA-TUBULAÇÃO"
249;20094636;;10288994;LINTER HC PGL-01;NES.TA.SUAPE   .LINPROD.CLA_PGL01;46176;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTratar e pintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORemover camada de tinta descascada e sem aderência ao substratometálico, tratar e pintar conforme item 4.1 da norma N-1374 (zonas detransição utilizar o item 4.2 como referência)  os pontos com corrosãoeletroquímica e descascamento da pintura na região de contato com ofluido da bacia de contenção na zona submersa das tubulações:3""-HC-5323-047-Ba, 3""-HC-5323-050-Ba e sua continuação de DN 3 in, semTAG e paralela à linha 3""-HC-5323-047-Ba (ver fotos 9, 10 e 11 do Anexo1 do relatório).NOTA: Também utilizar o isométrico disposto no anexo US_ME_60096422 dorelatório como referência.ParteObjet LINHA-TUBULAÇÃO"
250;20094689;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;46176;ESFERA EXTERNO-INTERTRAVAMENTO DAS PSV'S;OUTROS;"Conteúdo da notaPrio.: DINTERTRAVAMENTO DAS PSVsNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir Sistema de intertravamento (asa de Morcego) por sistema comchaves codificadas, identificadas por cores e TAGs.Modelos de referência: Netherlocks ou Smith Flow Control, fornecidosBrasil pela ASELCO; Dispositivo de chaves sequências da AZ Armaturen doBrasil.ParteObjet ESFERA EXTERNO-INTERTRAVAMENTO DAS PSV'S"
251;20094614;52653397;10163373;PSV6214031;NES.TA.SUAPE   .ARMAT04.BNK_MIST;46177;PSV EXTERNO-CORPO E FLANGES;OUTROS DEFEITOS;Conteúdo da notaPrio.: DTROCA DE EQUIPAMENTO - PSVNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSSubstituir equipamento. A PSV atual não possui número de sérierastreável nem possibilidade de instalação de lacre.Será necessário serviços de caldeiraria. para adequar as conexões.ParteObjet PSV EXTERNO-CORPO E FLANGES
252;20095049;52660602;10354037;PSV6250002;NES.TA.SUAPE   .EMED   .GLP;46177;PSV EXTERNO-CORPO E FLANGES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPSV - SUBSTITUIÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir equipamento por PSV em aço inoxidável em razão da altacorrosividade atmosférica do local de instalação.ParteObjet PSV EXTERNO-CORPO E FLANGES
253;20102005;;10279170;LINTER BUNKER;NES.TA.SUAPE   .LINPROD.BNK_INT;46177;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CSUBST TRECHOS COM CORROSÃO E BELZONAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir trechos com corrosão atmosférica alveolar severa e reparoprovisório do tipo belzona e Tapeglass nas seguintes tomadas:ITEM 1) Na tomada da PSV-6314002 da linha 16""-BK-6314-009-Ba vizinha aoTQ-631401;ITEM 2) Na tomada da PSV-6314006 da linha 16""-BK-6314-055-Ba vizinha aoTQ-631402;ITEM 3) Na tomada da PSV-6314007 da linha 16""-BK-6314-056-Ba vizinha aoTQ-631402.NOTAS:- Fabricação e montagem conforme Norma Petrobras N-115.- Material conforme Norma Petrobras N-76, padrão Ba.- Soldagem conforme Norma Petrobras N-133 e IEIS específica.- Tratar e pintar as regiões reparadas/substituídas das tubulações,conforme esquema de pintura condição 3 ou item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: tanque com nível baixo, interrupção de bombeio epossibilidade de drenagem de linhas.REFERÊNCIA: tubulações a montante e a jusante da PSV-6314002,PSV-6314006 e PSV-6314007, dos tanques TQ-631401 e TQ-631402.ParteObjet LINHA-TUBULAÇÃO"
254;20102343;;10328432;PSV470814006;NES.TA.SUAPE   .EMED   .GLP;46177;PSV INTERNO-DISCO, SEDE E SUPORTE;OUTROS;Conteúdo da notaPrio.: CSUBSTITUIR PSVAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSEm virtude dos resultados das inspeções anteriores, recomendo asubstituição do equipamento, por PSV balanceada com sede resiliente,ajustada para a pressão de 48,0 kgf/cm²ParteObjet PSV INTERNO-DISCO, SEDE E SUPORTE
255;20102847;;10279170;LINTER BUNKER;NES.TA.SUAPE   .LINPROD.BNK_INT;46177;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: CIDENTIFICAR LINHAS SEM TAGAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEITEM 01) Identificar através de pintura todas as linhas da área dasbacias dos tanques de bunker (TQ-631401, TQ-631402, TQ-631302 eTQ-631301) e da área do pátio bombas de bunker que estão semidentificação, incluindo as novas interligações;ITEM 02) Identificar também todas as linhas da tubovia interna que estãofaltando identificação nas regiões de acesso (áreas próximas àspassarelas, pátios de bombas e etc.).NOTA: solicitar o cadastramento de TAG no SAP para as novasinterligações.NOTA: conforme norma N-1522.ParteObjet INEXISTENTE"
256;20102849;;10279170;LINTER BUNKER;NES.TA.SUAPE   .LINPROD.BNK_INT;46177;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CPINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar tubulação de drenagem do skid da bomba B-631401-C queestá sem pintura, conforme esquema de pintura condição 4 e item 3.2 danorma N-442.ParteObjet LINHA-TUBULAÇÃO
257;20102852;;10279170;LINTER BUNKER;NES.TA.SUAPE   .LINPROD.BNK_INT;46177;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CRECUP E PINTAR ESTRUTURAS METÁLICASAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Recuperar região com corrosão severa e perda parcial da alma daviga localizada entre os motores das duas bombas;ITEM 02) Tratar e pintar todas as regiões com corrosão e recuperadasconforme itens 3 e 4.2 da norma N-1550.REFERÊNCIA: Regiões dispersas com corrosão atmosférica alveolar e porplacas de intensidade leve a severa, nas vigas, colunas, tirantes ebases da estrutura de sustentação do telhado do pátio de bombas debunker B-631401-A e B-631401-B.ParteObjet LINHA-ESTRUTURAS METÁLICAS"
258;20103397;52718006;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-TAMPA DO CANHÃO;VAZAMENTO;Conteúdo da notaPrio.: CCORRIGIR VAZAMENTO EM TAMPA DO CANHÃOAção  OutraNenhuma medida existenteITEM    1Probl.: VAZAMENTOCorrigir vazamento de produto na tampa do RP-47080902.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-TAMPA DO CANHÃO
259;20103400;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve no conector paralelo do dispositivos de proteçãocontra surtos (DPS) da junta de isolamento.NOTA: Conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
260;20103407;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve nas linhas 1”-DS-4708.09-011-Ba (descarga dasPSV’s).NOTA: Conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
261;20103409;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar deintensidade leve na na região na região da base e na válvula localizadoentre as linhas 3”-DS-4708.09-005-Ba e 12”-DS-500-CIAS, conformecondição 4 e item 3.2 da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S
262;20103410;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar Pintura em Vent localizado próximo ao PI-4708.09006 comcorrosão atmosférica uniforme de intensidade leve.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S
263;20103415;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar  vent localizado próximo a válvula XV-4708.09005 comcorrosão atmosférica uniforme de intensidade moderada, em desacordo coma norma N-108.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S
264;20103417;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-PSV´s;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar os seguintes itens:ITEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar e por frestas de intensidade leve na tomada, uniões flangeadas,porcas, estojos, corpo e também na tubulação a montante daPSV-4708-09005.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-PSV´s
265;20103420;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46177;LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO;OUTROS;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas no corpo, no volante, porcas , estojos e acessórios daválvula XV-470809007, conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO
266;20103589;;10331130;LINTER CLAROS PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46191;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: CPINTAR TAG NAS LINHASAção  ServiçoNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar as linhas abaixo através de pintura do TAG conforme normaN-1522: -linha 12""-HC-6400-313-Ba (do BC-71408-A);-linha 12""-HC-6400-314-Ba (do BC-71409-A);-linha 12""-HC-6400-315-Ba (do BC-71409-B);-linha 12""-HC-6400-316-Ba (do BC-71408-B);-As derivações de 8 pol para mangotes nos 4 braços de carregamento declaros (berços A e B):-linha 8""-HC-6400-151-Ba (do BC-71408-A);-linha 8""-HC-6400-152-Ba (do BC-71409-A)-linha 8""-HC-6400-153-Ba (do BC-71409-B);-linha 8""-HC-6400-154-Ba (do BC-71408-B).REFERÊNCIA: desenho DE-4450.10-6100-200-DIU-028.ParteObjet INEXISTENTE"
267;20103592;;10331130;LINTER CLAROS PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46191;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA VÁLVULASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões sem pintura e apresentando corrosãoatmosférica alveolar e uniforme de intensidade leve no corpo, flanges,caixa redutora e acessórios, conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: válvula da derivação de 8pol do braço de carregamentoBC-71409-A no berço A.ParteObjet LINHA-VÁLVULAS
268;20103593;;10331130;LINTER CLAROS PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46191;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões com corrosão por frestas nas uniõesflangeadas horizontais das válvulas, conforme condição 4 e item 3.2 danorma N-442;ITEM 02) Instalar fita anticorrosiva do tipo Torofita nas uniõesflangeadas horizontais.REFERÊNCIA: uniões flangeadas horizontais das válvulas que interligam aosistema de drenagem das linhas dos braços de carregamento BC-71409-A eBC-71408-A do berço A.ParteObjet LINHA-FLANGE"
269;20095549;52653346;10383959;TORRE TELECOM - IPJ1;NES.TA.SUAPE   .TORRCOM;46197;TORRE-PINTURA GERAL;PINTURA DETERIORADA;Conteúdo da notaPrio.: DPINTURA DETERIORADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA DETERIORADAPintura danificadaEfetura tratamento de superfície e pintura nos perfis que apresentamprocesso de corrosão e ausência de pintura (ver fotos de 2-9 do anexofotográfico). Avaliar a possibilidade de pintura integral do torre, casoseja viável financeiramente. Os reparos localizaros atendem anecessidade.ParteObjet TORRE-PINTURA GERALCausa:Falha do sistema de pintura
270;20095055;;10279167;LINTER QAV;NES.TA.SUAPE   .LINPROD.CLA_INT;46203;LINHA-VIAS DE ACESSO;OUTROS DEFEITOS;"Conteúdo da notaPrio.: CADEQUAÇÃO DE PLATAFORMAEsta recomendação substitui a RI 20079969 da IN 60075435Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSITEM 1) Projetar (conforme normas vigentes), fabricar e instalarplataforma de acesso para operação das válvulas esferas, localizadas natubovia, no trecho antes do STT-019A, atrás do PB-02. Adequar projeto àplataforma metálica existente.ITEM 2) Fabricar as bases civis para a plataforma metálica existente echumbá-la.ITEM 3) Todas as estruturas metálicas devem ser pintadas conformeesquema de pintura condição 2 da norma N-1550.NOTA: atualmente existe uma plataforma provisória de andaime e madeira,e uma plataforma metálica solta, sem apoio rígido sobre o solo, que estáse apoiando na linha 14""-QI/QAV-6313-001-Ba.ParteObjet LINHA-VIAS DE ACESSO"
271;20095054;52631901;10279167;LINTER QAV;NES.TA.SUAPE   .LINPROD.CLA_INT;46204;LINHA-VIAS DE ACESSO;OUTROS DEFEITOS;"Conteúdo da notaPrio.: CINSTALAR PLATAFORMA ACESSOEsta recomendação substitui a RI 20079905 da IN 60075435Serviço executado via contratação externa SIE/PPO.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSITEM 1) Projetar (conforme normas vigentes), fabricar e instalarplataforma de acesso para operação da válvula gaveta VES-214, localizadaapós o STT-013;ITEM 2) Todas as estruturas metálicas devem ser pintadas conformeesquema de pintura condição 2 da norma N-1550.NOTA: atualmente existe uma plataforma provisória de andaime e madeira.ParteObjet LINHA-VIAS DE ACESSO"
272;20104167;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;IDENTIFICAÇÃO DO EQUIPAMENTO-PLACA;OUTROS DEFEITOS;Conteúdo da notaPrio.: CCORRIGIR TAG DA PLACA DE IDENTIFICAÇÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOS # Na placa de identificação do TQ-631301:- Corrigir TAG da placa de identificação de TQ-44601 para TQ-631301.REFERÊNCIA: TQ-631301 (TA-SUAPE)ParteObjet IDENTIFICAÇÃO DO EQUIPAMENTO-PLACA
273;20104168;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;BACIA DE CONTENÇÃO-DIQUE;FALHA NA IMPERMEABILIZAÇÃO;Conteúdo da notaPrio.: CREMOVER VEGETAÇÃO DOS TALUDESAção  OutraNenhuma medida existenteITEM    1Probl.: FALHA NA IMPERMEABILIZAÇÃO# Na bacia de contenção do TQ 631301:- Remover toda a vegetação existente nos taludes.REFERÊNCIA: TQ-631301 (TA-SUAPE.)ParteObjet BACIA DE CONTENÇÃO-DIQUE
274;20104169;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;BACIA DE CONTENÇÃO-BACIA;OUTROS;Conteúdo da notaPrio.: CREMOVER VEGETAÇÃO DENTRO DA BACIAAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Na bacia de contenção do TQ 631301:- Remover toda a vegetação existente dentro da bacia de contenção dotanque.REFERÊNCIA: TQ-631301 (TA-SUAPE.)ParteObjet BACIA DE CONTENÇÃO-BACIA
275;20104170;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;BACIA DE CONTENÇÃO-CANALETAS;VEGETAÇÃO ALTA;Conteúdo da notaPrio.: CREMOVER VEGETAÇÃO DAS CANALETASAção  OutraNenhuma medida existenteITEM    1Probl.: VEGETAÇÃO ALTA# Nas canaletas do TQ 631301:- Remover vegetação e detritos das canaletas.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet BACIA DE CONTENÇÃO-CANALETAS
276;20104171;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;BASE-ANEL DE CONCRETO;OUTROS DEFEITOS;"Conteúdo da notaPrio.: CREMOVER VEGETAÇÃO NO ANEL DE CONCRETOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOS # No anel de concreto do TQ-631301:- Remover vegetação existente;- Aplicar massa asfáltica em toda a extensão para evitar crescimento devegetação.REFERÊNCIA: na interface entre a base de concreto e o piso em volta dotanque TQ-631301 (TA-SUAPE).ParteObjet BASE-ANEL DE CONCRETO"
277;20104173;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;COSTADO EXTERNO-BOCAIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR BOCAL NO COSTADOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, natomada localizada no anel inferior do costado entre os desacopladores 01e 02.  Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet COSTADO EXTERNO-BOCAIS
278;20104175;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;COSTADO EXTERNO-SCI-CÂMARAS ESPUMA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor fresta, de intensidade leve,  nos seguintes pontos da câmara deespuma:- União flangeada horizontal, incluindo estojos e porcas;- Na tampa da câmara de espuma;- Nos estojos e porcas da união flangeada retangular fixada ao costadodo tanque.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet COSTADO EXTERNO-SCI-CÂMARAS ESPUMA"
279;20104178;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR UNIÃO FLANGEADAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na válvula PVV-631301 tratar e pintar as regiões dispersas comcorrosão atmosférica por frestas e alveolar, de intensidade leve,  naunião flangeada (incluindo estojos e porcas)  e ainda no corpo da PVV.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO
280;20104179;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;TETO FIXO-EXTERNO-CONEXÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR CONEXÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com processo corrosivo nas conexões localizadasno teto do tanque. Tais conexões estão situadas entre o instrumentoLIT-6313001 e a plataforma superior da escada helicoidal. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-CONEXÕES
281;20104180;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;TETO FIXO-EXTERNO-ESCOT.MEDIÇ./T.AMOSTRA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR ESCOTILHA.Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão no braço articulado da tampa da escotilha demedição/tomada de amostra do lado oposto ao da plataforma superior daescada helicoidal. Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-ESCOT.MEDIÇ./T.AMOSTRA
282;20104181;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;TETO FIXO-EXTERNO-BOCA VISITA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR BOCA VISITAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar flange, estojos e porcas da boca de visita onde estãoinstalados o LIT-631301 e o TT-6313001A. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-BOCA VISITA
283;20104204;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46217;TETO FIXO-EXTERNO-BOCA VISITA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR BOCA VISITAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar flange, estojos e porcas da boca de visita, onde estáinstalado o  LS-6313001. Realizar tratamento e pintura conforme esquemade pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-BOCA VISITA
284;20104343;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no trecho elevado da tubulação 8""-GLL-6514-001-C01que atravessa a entrada do PGL2. Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Trecho elevado da tubulação 8""-GLL-6514-001-C01 queatravessa a entrada do PGL2.ParteObjet LINHA-TUBULAÇÃO"
285;20104371;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nageratriz inferior do trecho da tubulação 8""-GLL-6514-001-C01 que ficaentre os suportes PS-023-049 e PS-023-048 na tubovia 3. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-049 ePS-023-048 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
286;20104417;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa válvula (MV-6514001), entre os suportes PS-024-001 e PS-024-002(tubovia 3): - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve, na válvula (MV-6514001), entre ossuportes PS-024-001 e PS-024-002 (tubovia 3).REFERÊNCIA: Entre os suportes PS-024-001 e PS-024-002 (tubovia 3).ParteObjet LINHA-VÁLVULAS
287;20104418;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa válvula (VES-6514-004), entre os suportes PS-024-001 e PS-024-002(tubovia 3): - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve; - Adicionar TAG conforme projeto.REFERÊNCIA: Eentre os suportes PS-024-001 e PS-024-002 (tubovia 3).ParteObjet LINHA-VÁLVULAS"
288;20104421;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no vent que fica localizado no trecho elevado datubulação 8""-GLL-6514-001-C01 que atravessa a entrada do PGL2. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho elevado da tubulação 8""-GLL-6514-001-C01 queatravessa a entrada do PGL2.ParteObjet LINHA-VENT"
289;20104422;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosféirca alveolar,de intensidade leve, no vent que está situado no loop entre os suportesPS-023-051 e PS-023-049 (tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Loop situado entre os suportes PS-023-051 e PS-023-049(tubovia 3).ParteObjet LINHA-VENT
290;20104423;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosféirca alveolar, de intensidade leve, novent que está situado no loop entre os suportes PS-024-029 e PS-024-027(tubovia 3). Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA:  loop situado entre os suportes PS-024-029 e PS-024-027(tubovia 3).ParteObjet LINHA-VENT
291;20104424;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no dreno que fica localizado na entrada do PGL2,próximo ao suporte PS-021-002 na tubovia 3. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Entrada do PGL2 (próximo ao suporte PS-021-002 na tubovia3).ParteObjet LINHA-DRENO
292;20104425;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão amtmosférica alveolar,de intensidade leve, nos drenos localizados no loop  que está situadoentre os suportes PS-022-021 e PS-022-019 (tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Loop situado entre os suportes PS-022-021 e PS-022-019(tubovia 3).ParteObjet LINHA-DRENO
293;20104426;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão amtmosférica alveolar,de intensidade leve, nos drenos localizados no loop  que está situadoentre os suportes PS-023-051 e PS-023-049 (tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Loop situado entre os suportes PS-023-051 e PS-023-049(tubovia 3).ParteObjet LINHA-DRENO
294;20104427;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no dreno que fica localizado no trecho da tubulação8""-GLL-6514-001-C01 situado próximo da entrada do PGL3A (vizinho aosuporte PS-023-016 na tubovia 3). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Entrada do PGL3A (vizinho ao suporte PS-023-016 na tubovia3).ParteObjet LINHA-DRENO"
295;20104428;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão amtmosférica alveolar,de intensidade leve, nos drenos localizados no loop  que está situadoentre os suportes PS-024-029 e PS-024-027 (tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Loop situado entre os suportes PS-024-029 e PS-024-027(tubovia 3).ParteObjet LINHA-DRENO
296;20104429;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no dreno que fica localizado no trecho da tubulação8""-GLL-6514-001-C01 situado próximo ao suporte PS-031-012 (na tubovia deacesso - PGL 3B). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Próximo ao suporte PS-031-012 na tubovia de acesso - PGL 3B.ParteObjet LINHA-DRENO"
297;20104430;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nodreno localizado no trecho da tubulação 8""-GLL-6514-001-C01 situado naregião do piso inferior onde se encontra o braço de carregamento doPGL3B. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Piso inferior onde se encontra o braço de carregamento doPGL3B.ParteObjet LINHA-DRENO"
298;20104431;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DRENO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nodreno localizado no trecho da tubulação 8""-GLL-6514-001-C01 situado naregião onde se encontra o braço de carregamento do PGL3B.  Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Região onde se encontra o braço de carregamento do PGL3B.ParteObjet LINHA-DRENO"
299;20104435;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar o tampão do vent (sem pintura de acabamento),localizado no trecho da tubulação 8""-GLL-6514-001-C01, na região onde seencontra o braço de carregamento do PGL3B..REFERÊNCIA: Trecho da tubulação 8""-GLL-6514-001-C01 situado na regiãoonde se encontra o braço de carregamento do PGL3B.ParteObjet LINHA-VENT"
300;20104437;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR LINHA-DISPOSITIVO DE SEGAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na PSV-6514001 instalada na tubulação 8""-GLL-6514-001-C01, entre ossuportes D-032-003 e D-032-004 (Plataforma de operação - PGL3B): - Tratar e pintar corrosão atmosférica leve na região entre a válvula amontante da PSV6514001 e a união flangeada, também a montante, daPSV6514001. Realizar tratamento e pintura conforme esquema de pinturacondição 1 e item 3.2 da norma N-442; - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-6514001.REFERÊNCIA: Entre os suportes D-032-003 e D-032-004 (Plataforma deoperação - PGL 3B).ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
301;20104438;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões disperas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, no suporte (perfil metálico)PS-024-028 na tubovia 3. Realizar tratamento e pintura conforme esquemade pintura condição 2 e item 3.2 da norma N-1550.REFERÊNCIA: Suporte PS-024-028 na tubovia 3.ParteObjet LINHA-SUPORTE
302;20104439;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões disperas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, no suporte  (perfilmetálico) PS-022-020 na tubovia 3. Realizar tratamento e pintura conforme esquema de pintura condição 2 e item 3.2 da norma N-1550.REFERÊNCIA: Suporte PS-022-020 na tubovia 3.ParteObjet LINHA-SUPORTE
303;20104440;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões disperas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, no suporte (perfil metálico)PS-023-050 na tubovia 3. Realizar tratamento e pintura conforme esquemade pintura condição 2 e item 3.2 da norma N-1550.REFERÊNCIA: Suporte PS-022-020 (na tubovia 3) da tubulação8""-GLL-6514-001-C01 .ParteObjet LINHA-SUPORTE"
304;20104443;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: CADEQUAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Adequar o suporte PS-031-011 (Tubovia de acesso - PGL3B), na tubulação8""-GLL-6514-001-C01, de forma que a tubulação fique devidamente apoiadano suporte (tubulação está em balanço).REFERÊNCIA: Suporte PS-031-011 na tubovia de acesso - PGL 3B.ParteObjet LINHA-SUPORTE"
305;20104444;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46221;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: CADEQUAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Adequar o suporte D-032-001 (Plataforma de operação - PGL3B), natubulação 8""-GLL-6514-001-C01, de forma que a tubulação fiquedevidamente apoiada no suporte (tubulação está em balanço).REFERÊNCIA: Suporte D-032-001 na plataforma de operação - PGL 3B.ParteObjet LINHA-SUPORTE"
306;20104486;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46224;LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ.;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAÁrea do Scraper 1 (RNEST) | Canhão----------------------------------Efetuar tratamento superficial e pintura no local abaixo indicado,onde foram identificados processos corrosivos ativos:- Corpo, capuz e estojos/porcas da válvula de alívio PSV-4708.10002.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ.
307;20104488;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46224;LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ.;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAÁrea do Scraper 2 (TA Suape) | Canhão-------------------------------------Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde foram identificados processos corrosivos ativos:1. Pontos dispersos no corpo e acessórios da válvula da câmara de pig   XV-4708.10005;2. Pontos dispersos no corpo e acessórios da válvula de bypass   XV-4708.10006;3. Vents juntos à válvula da câmara de pig XV-4708.10005 e à tampa do   canhão;4. Pontos dispersos da linha coletora de 3/4"" dos vents;5. Tomada de 3/4"" da válvula de alívio PSV-4708.10005;6. Corpo, capuz e estojos/porcas da válvula de alívio PSV-4708.10005;7. Pontos dispersos na linha de 1"" de descarga da válvula de alívio   PSV-4708.10005;8. Alças de içamento na geratriz superior do canhão;9. Flanges e estojos/porcas das duas tomadas da linha de drenagem de 4""   na geratriz inferior do canhão;10. Estojos/porcas das conexões flangeadas da válvula da câmara de pig    XV-4708.10005 e da válvula de bypass XV-4708.10007;11. Pontos dispersos nos acessórios da tampa do canhão.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ."
308;20104489;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46224;LANÇ/RECEB PIG 01-TAMPA DO CANHÃO;NÃO ATENDE A NORMA;Conteúdo da notaPrio.: CREDEMARCAR RAIO DE ATUAÇÃO DA TAMPANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: NÃO ATENDE A NORMAÁrea do Scraper 1 (RNEST)-------------------------A demarcação do raio de atuação da tampa do canhão, prevista na normaABNT NBR 16381, encontra-se pintada no fundo da bacia, abaixo das gradesde piso, o que compromete sua visualização.Recomenda-se a redemarcação da faixa amarela diretamente sobre as gradesde piso, por meio de pintura ou outro método adequado que garanta boavisibilidade e durabilidade.ParteObjet LANÇ/RECEB PIG 01-TAMPA DO CANHÃO
309;20104490;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46224;LANÇ/RECEB PIG 01-TAMPA DO CANHÃO;NÃO ATENDE A NORMA;Conteúdo da notaPrio.: CREDEMARCAR RAIO DE ATUAÇÃO DA TAMPANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: NÃO ATENDE A NORMAÁrea do Scraper 2 (TA Suape)----------------------------A demarcação do raio de atuação da tampa do canhão, prevista na normaABNT NBR 16381, encontra-se pintada no fundo da bacia, abaixo das gradesde piso, o que compromete sua visualização.Recomenda-se a redemarcação da faixa amarela diretamente sobre as gradesde piso, por meio de pintura ou outro método adequado que garanta boavisibilidade e durabilidade.ParteObjet LANÇ/RECEB PIG 01-TAMPA DO CANHÃO
310;20104497;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46224;LANÇ/RECEB PIG 01-ESCADAS E PLATAFORMAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR PLATAFORMAS DE OPERAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOÁrea do Scraper 2 (TA Suape)----------------------------Efetuar tratamento superficial e pintura em todas as plataformas deoperação do duto e de seu canhão de pig, abrangendo perfis estruturais,escadas e guarda-corpos (exceto as grades de piso). As estruturasmencionadas apresentam processos corrosivos atmosféricos.Aplicar o esquema de pintura da ""Condição 2"", conforme da PETROBRASN-1550, atendendo aos demais requisitos desta norma.ParteObjet LANÇ/RECEB PIG 01-ESCADAS E PLATAFORMAS"
311;20103204;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão drenosNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nos dois drenos do loop deentrada do PGL-1 (dreno do lado voltado para o CMU e dreno do ladovoltado para o PGL-2), os quais apresentam processo corrosivo, conformemostram as fotos 13, 14, 15 e 16 do anexo fotográfico do relatório deinspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-DRENO
312;20103227;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no trecho da tubulação queestá situado entre os suportes PS-020-031 e PS-020-034, o qualencontra-se sem pintura de acabamento e com processo corrosivo atmosférico em pontos dispersos, conforme pode ser visto nas fotos 17 e 18 doanexo fotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
313;20103231;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na geratriz superior dalinha, na região situada entre os suportes PS-020-016 e PS-020-017, aqual apresenta processo corrosivo, conforme ilustra a foto 19 do anexofotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
314;20103232;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão drenosNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nos dois drenos do loopsituado entre o PGL-1 e PGL-2 (dreno do lado voltado para o PGL-1 edreno do lado voltado para o PGL-2), os quais apresentam processo corrosivo, conforme mostram as fotos 20 e 21 do anexo fotográfico dorelatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-DRENO
315;20103234;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO- Realizar tratamento de superfície e pintura na região da soldacircunferencial da tubulação que apresenta processo corrosivo e estásituada entre os suportes PS-020-006 e PS-020-007, conforme mostram fotos 27 e 28 do anexo fotográfico do relatório de inspeção 60104373.- Realizar tratamento de superfície e pintura na região da tubulação queapresenta descolamento da pintura, no trecho situado entre os suportesPS-020-001 e PS-020-002, conforme mostra foto 29 do anexo fotográfico dorelatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
