#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
316;20103237;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região da soldacircunferencial da tubulação, a qual apresenta processo corrosivo, nosseguintes trechos:- Entre os suportes PS-021-037 e PS-021-040 (entre 17º ao 20º suporte apartir do loop entre PGL-1 e PGL-2, sentido PGL-2).- Entre os suportes PS-021-043 e PS-021-041.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
317;20103239;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região da soldacircunferencial da tubulação, a qual apresenta processo corrosivo, nosseguintes trechos:- Entre os suportes PS-021-031 e PS-021-030- Entre os suportes PS-021-033 e PS-021-032.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
318;20103241;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região da soldacircunferencial da tubulação, a qual apresenta processo corrosivo, nosseguintes trechos:- Entre os suportes PS-021-023 e PS-021-024.- Entre os suportes PS-021-021 e PS-021-022.- Entre os suportes PS-021-017 e PS-021-020 (entre 37º e 40º suporte apartir do loop entre PGL-1 e PGL-2, sentido PGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
319;20103242;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região da soldacircunferencial da tubulação, a qual apresenta processo corrosivo, nosseguintes trechos:- Entre os suportes PS-021-015 e PS-021-016 (entre 41º e 42º suporte apartir do loop entre PGL-1 e PGL-2, sentido PGL-2).- Entre os suportes PS-021-011 e PS-021-014 (entre 43º e 44º suporte apartir do loop entre PGL-1 e PGL-2, sentido PGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
320;20103243;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões:- Dreno localizado no loop de entrada do PGL-2 (do lado voltado aoPGL-1), com válvula sem pintura de acabamento, conforme pode ser vistonas fotos 33 e 34 do anexo fotográfico do relatório de inspeção60104373. Após realização deste serviço, instalar cap com corrente nomesmo.- Região da solda da curva localizada no loop de entrada do PGL-2 (dolado voltado ao PGL-1), conforme mostram fotos 35 e 36 do anexofotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
321;20103245;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões:- Na tubulação, junto ao suporte PS-024-002, conforme mostra foto 08 doanexo fotográfico do relatório de inspeção 60104373.- Na geratriz inferior da tubulação, próximo ao suporte PS-024-002,conforme mostram as fotos 37 e 38 do anexo fotográfico do relatório deinspeção 60104373..- Na geratriz inferior da tubulação, próximo ao suporte PS-024-005,conforme mostram as fotos 39 e 40 do anexo fotográfico do relatório deinspeção 60104373..- Na solda circunferencial da tubulação, entre os suportes PS-024-006 ePS-024-007.- Na geratriz inferior da tubulação, entre os suportes PS-024-006 ePS-024-007, a cerca de 20cm do PS-024-007,- No trecho entre os suportes PS-024-008 e PS-024-009, em regiõesdispersas, devido ausência de pintura de acabamento na geratrizinferior, conforme ilustra foto 41 do anexo fotográfico do relatório deinspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
322;20103247;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões:- Solda circunferencial da tubulação, na região situada entre ossuportes PS-024-012 e PS-024-013.- Geratriz inferior da tubulação, entre os suportes PS-024-014 ePS-024-015 (próximo ao PS-024-014), conforme pode ser visto na foto 42do anexo fotográfico do relatório de inspeção 60104373.- Geratriz inferior da tubulação, entre os suportes PS-024-015 ePS-024-016 (próximo ao PS-024-015), conforme pode ser visto na foto 43do anexo fotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
323;20103249;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões:- Geratriz superior da tubulação, a qual apresenta processo corrosivoentre os suportes PS-024-021 e PS-024-022, conforme pode ser visto nafoto 43 do anexo fotográfico do relatório de inspeção 60104373.- Trecho com processo corrosivo na tubulação, junto à abraçadeira dosuporte PS-024-022, conforme pode ser visto na foto 10 do anexofotográfico do relatório de inspeção 60104373.- Na solda circunferencial da tubulação, a qual apresenta processocorrosivo na região situada entre os suportes PS-024-025 e PS-024-026.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
324;20103251;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Na geratriz superior da tubulação, entre os suportes PS-024-034 ePS-024-035, conforme mostra a foto 53 do anexo fotográfico do relatóriode inspeção 60104373.- Na solda circunferencial da tubulação, na região situada entre ossuportes PS-024-035 e PS-024-036, conforme ilustra a foto 54 do anexofotográfico do relatório de inspeção 60104373.- Na geratriz inferior da tubulação, a cerca de 30cm do suportePS-024-036.- Na solda circunferencial da tubulação, na região situada entre ossuportes PS-024-037 e PS-024-038.- Na geratriz inferior da tubulação, próximo ao suporte PS-024-037.- Na geratriz inferior da tubulação, próximo ao suporte PS-023-003 (41ºsuporte a partir do PGL-3B, sentido PGL-3A).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
325;20103253;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Na geratriz superior da tubulação, próximo ao suporte PS-023-013.- Na estrutura do suporte (guias laterais) PS-023-014 (52º suporte apartir do PGL-3B, sentido PGL-3A).- Na geratriz inferior da curva horizontal situada junto ao loop deentrada do PGL-3A (lado voltado para PGL-3B), próximo ao suportePS-023-017, conforme pode ser visto na foto 55 do anexo fotográfico dorelatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
326;20103254;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Soldas circunferenciais no início do lopp de entrada do PGL-3A (partebaixa, lado voltado para PGL-3B), conforme ilustram as fotos 56, 56 e 58do anexo fotográfico do relatório de inspeção 60104373.- Dreno localizado no loop de entrada do PGL-3A (do lado voltado aoPGL-3B), conforme pode ser visto nas fotos 65 e 66 do anexo fotográficodo relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
327;20103256;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Loop de entrada do PGL-3A (do lado voltado ao PGL-2), conforme podeser visto nas fotos 67 e 68 do anexo fotográfico do relatório deinspeção 60104373.- Solda circunferencial da curva do loop de entrada do PGL-3A (ladovoltado para PGL-2), conforme ilustra a foto 69 do anexo fotográfico dorelatório de inspeção 60104373.- Geratriz inferior da tubulação, entre o loop de entrada do PGL-3A e oprimeiro suporte (PS-023-027 - lado voltado para PGL-2).- Geratriz inferior da tubulação, entre os suportes PS-023-028 ePS-023-029 (entre 2º e 3º suporte a partir do PGL-3A, sentido PGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
328;20103257;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Geratriz inferior da tubulação, entre os suportes PS-023-032 ePS-023-033.- Regiões com falhas na pintura e processo corrosivo na lateraltubulação, entre os suportes PS-023-033 e PS-023-034.- Geratriz inferior e superior da tubulação, entre os suportesPS-023-034 e PS-023-035.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
329;20103258;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Na geratriz inferior da tubulação, entre os suportes PS-023-038 ePS-023-039.- Na geratriz inferior da tubulação, em duas regiões diferentes, entreos suportes PS-023-039 e PS-023-040.- Na geratriz inferior da tubulação, em três regiões diferentes, entreos suportes PS-023-040 e PS-023-041.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
330;20103259;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Solda circunferencial da tubulação, entre os suportes PS-023-044 ePS-023-045.- Geratriz inferior da tubulação, entre os suportes PS-023-045 ePS-023-046.- Geratriz inferior da tubulação, entre os suportes PS-023-046 ePS-023-047.- Geratriz inferior da tubulação, entre os suportes PS-023-047 ePS-023-048.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
331;20103261;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Geratriz inferior da tubulação, entre os suportes PS-023-049 ePS-023-050, próximo ao PS-023-049.- Geratriz inferior da tubulação, entre os suportes PS-023-050 ePS-023-051 e descolamento da pintura próximo ao suporte PS-023-051.- Geratriz inferior da tubulação, entre os suportes PS-023-051 ePS-023-052.- Geratriz inferior da tubulação, entre os suportes PS-023-052 ePS-023-053, próximo ao PS-023-052.- Geratriz superior da tubulação, entre os suportes PS-023-053 ePS-023-054, próximo ao tag da linha.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
332;20103262;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Geratriz inferior da tubulação, entre os suportes PS-023-054 ePS-023-055, após a curva.- Geratriz inferior da tubulação, entre os suportes PS-023-055 ePS-023-056.- Solda circunferencial da tubulação, entre os suportes PS-023-057 ePS-022-001.- Diversas regiões da tubulação, entre os suportes PS-022-001 ePS-022-002.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
333;20103263;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Região da solda circunferencial da tubulação, entre os suportesPS-022-004 e PS-022-005.- Geratriz inferior da tubulação, entre os suportes PS-022-006 ePS-022-007.- Geratriz inferior da tubulação, entre os suportes PS-022-008 ePS-022-009.- Geratriz inferior da tubulação, entre os suportes PS-022-010 ePS-022-011.- Geratriz inferior da tubulação, entre os suportes PS-022-011 ePS-022-012.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
334;20103264;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Geratriz inferior da tubulação, entre os suportes PS-022-012 ePS-022-013.- Geratriz inferior da tubulação, entre os suportes PS-022-013 ePS-022-014.- Geratriz inferior da tubulação, entre os suportes PS-022-014 ePS-023-015.- Geratriz inferior da tubulação, entre os suportes PS-022-015 ePS-022-016.- Geratriz inferior da tubulação, entre os suportes PS-022-016 ePS-022-017.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
335;20103265;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Geratriz inferior da tubulação, entre os suportes PS-022-017 ePS-022-018.- Geratriz inferior da tubulação, entre os suportes PS-022-018 ePS-022-019.- Geratriz inferior da tubulação, entre os suportes PS-022-020 ePS-022-021.- Geratriz inferior da tubulação, entre os suportes PS-022-022 ePS-022-023 e pintura descolando na região próximo do suporte PS-022-023.- Guias laterais do suporte PS-022-020.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
336;20103266;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Solda circunferencial da tubulação, entre os suportes PS-022-030 ePS-022-031.- Solda circunferencial da tubulação, entre os suportes PS-022-032 ePS-022-033.- Solda circunferencial da tubulação, entre os suportes PS-022-033 ePS-022-034 e descolamento da pintura próximo ao suporte PS-022-034.- Solda circunferencial da tubulação, entre os suportes PS-022-035 ePS-022-036.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
337;20103267;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Região da solda circunferencial da tubulação, entre os suportesPS-022-037 e PS-022-038.- Diversas regiões da tubulação, incluindo região das soldascircunferenciais, entre os suportes PS-022-039 e PS-022-040.- Solda circunferencial da tubulação, entre os suportes PS-022-041 ePS-022-042.- Região da solda circunferencial da tubulação, entre os suportesPS-022-043 e PS-022-044.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
338;20103268;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Região da solda circunferencial da tubulação, entre os suportesPS-021-001 e PS-021-002.- Na curva da tubulação, situada entre o suporte PS-021-003 e o loop daentrada do PGL2, conforme mostram as fotos 71 e 72 do anexo fotográficodo relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-TUBULAÇÃO
339;20104305;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;LINHA-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: CAnálise/Instalação de PSVNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar análise e gestão de mudança para instalação de PSV paraproteção das linhas que fazem parte do equipamento.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
340;20104331;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46226;OUTROS DEFEITOS;OUTROS DEFEITOS;"Conteúdo da notaPrio.: CSubstituição de TAG da linhaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSSubstituir pintura do TAG das linha abaixo citadas, devido mudança defluido (Slop para Bunker):- Substituir tag 10""-AO-5336-101-Ba pelo tag 10""-BK-6314-101-Ba (trechoque vai do CMU até a XV-5336.108, no PLG-3B.)- Substituir tag 8""-AO-5336-132-Ba pelo tag 8""-BK-6314-102-Ba (trechoque vai da derivação no loop de entrada do PGL-2 até a XV-5336.106)- Substituir tag 8""-AO-5336-133-Ba pelo tag 8""-BK-6314-103-Ba (trechoque vai da derivação no loop de entrada do PGL-3A até a XV-5336.107)Obs: Manter a identificação nos mesmos locais adotados atualmente,apenas substituindo o tag.ParteObjet OUTROS DEFEITOS"
341;20104211;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-TUBULAÇÃO;;Conteúdo da notaPrio.: CREP PINTURA LINHAS DRENAG BC-71410BAção  ConservaçãoNenhuma medida existenteITEM    1Probl.:Tratar e pintar toda a linha de drenagem do braço de carregamentoBC-71410B, incluindo drenos, vents, flanges e válvulas, conformecondição 4 e item 3.2 da norma N-442.REFERÊNCIA: BC-71410B do berço B.ParteObjet LINHA-TUBULAÇÃO
342;20104540;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA LINHAS 4"" e 6""Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão indicadas em campo com marcadorindustrial (vermelho e branco), principalmente na geratriz inferior,conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: todas as linhas principais de 4"" e de 6"" (4""-QA-6400-309-Bae 6""-HC-6400-308-Ba não identificadas em campo), localizadas nas áreaslongitudinal (berço A e berço B) e transversal do píer.ParteObjet LINHA-TUBULAÇÃO"
343;20104546;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA LINHA E ACESSÓRIOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão conforme condição 4 e item 3.2da norma N-442.REFERÊNCIA: uniões flangeadas, tubulação, curva e filtro da linha desucção da bomba de drenagem B-631403B.ParteObjet LINHA-TUBULAÇÃO
344;20104550;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA VÁLVULASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarem todas as válvulas do pátio de bombas de drenagem, principalmente nosvolantes.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-VÁLVULAS
345;20104551;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA VÁLVULAS E FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar e por frestas;ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: nas uniões flangeadas e nas 4 válvulas esfera 3"" do headerda descarga das bombas de drenagem B-631403A e B-631403B.ParteObjet LINHA-VÁLVULAS"
346;20104554;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões com corrosão nas uniões flangeadashorizontais, conforme condição 4 e item 3.2 da norma N-442;ITEM 02) Instalar fita anticorrosiva do tipo torofita nas uniõesflangeadas horizontais.REFERÊNCIA: uniões flangeadas horizontais das 3 interligações de 4pol com válvulas esferas das linhas de produtos localizadas próximas ao braçode carregamento BC-71412-A do berço A.ParteObjet LINHA-FLANGE"
347;20104555;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA DRENOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar corrosão uniforme de intensidade leve na extremidade dos2 drenos das descargas das bombas de drenagem B-631403A e B-631403B.NOTAS: tratamento e pintura de tubulações e acessórios conforme condição4 e item 3.2 da norma N-442.ParteObjet LINHA-DRENO
348;20104556;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA PSVsAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar, por placas e por frestas de intensidade leve a moderada nas 2válvulas de segurança PSV-6314.251A e PSV-6314.251B das bombas dedrenagem B-631403A e B-631403B.ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.NOTAS: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
349;20104557;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA SUPORTES LINHAS 6"" E 4""Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todos os suportes que estão com corrosão conforme itens3 e 4.2 da norma N-1550.REFERÊNCIA: suportes das linhas tronco de 4 pol e 6 pol dos berços A e Be dos pátios de bombas.ParteObjet LINHA-SUPORTE"
350;20104558;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA BASE SUPORTE TUBAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão na base do suporte tubular dalinha 12""-HC-6400-310-Ba, vizinho ao TQ-532306, conforme itens 3 e 4.2da norma N-1550.ParteObjet LINHA-SUPORTE"
351;20104559;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46235;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SUPORTES PÁTIO BOMBASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas de intensidade leve a moderada em todos os suportes daslinhas do pátio de bombas de drenagem.NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.ParteObjet LINHA-SUPORTE
352;20095953;52626355;10280334;TQ631309;NES.TA.SUAPE   .ARMAT03.CLA_TQ09;46250;BACIA DE CONTENÇÃO-PLATAFORMA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCorrosão plataforma válvula principalNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura de reparo nas regiõesplataforma de acesso à válvula principal do tanque que apresentaremprocesso corrosivo (corrimão, degraus, parafusos e porcas).Referência: Foto 07 do anexo fotográfico do relatório de inspeção60097732.ORIENTAÇÕES PARA O SERVIÇO:#TRATAMENTO DE SUPERFÍCIE - Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442; - Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos); - Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11; - Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11; - Realizar e registrar as medições de rugosidade a cada metro linear detubulação; - Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.#PINTURA- Pintar de acordo com a N-1550, condição 1 (Ambiente seco ou úmido, comou sem salinidade, contendo ou não gases derivados de enxofre).- Tinta de FundoAplicar uma demão de tinta epóxi - fosfato de zinco de alta espessura,conforme especificada na PETROBRAS N-2630, por meio de rolo, trincha oupistola sem ar. A espessura mínima de película seca deve ser de 100 µm.O intervalo para aplicação da tinta de acabamento deve ser de, nomínimo, 16 h e, no máximo, 48 h.NOTA: Como alternativa aplicar uma demão da tinta epóxi sem solventestolerante a superfícies molhadas, conforme especificada na PETROBRASN-2680 com espessura mínima de película seca de 100 µm. O intervalo paraaplicação da tinta de acabamento deve ser de, no mínimo, 12 h e, nomáximo, 120 h.- Tinta de AcabamentoAplicar uma demão da tinta de poliuretano acrílico, conformeespecificada na PETROBRAS N-2677, aplicada por meio de rolo, trincha oupistola sem ar, com espessura mínima de película seca de 70 µm.ParteObjet BACIA DE CONTENÇÃO-PLATAFORMA"
353;20095981;52653382;10280334;TQ631309;NES.TA.SUAPE   .ARMAT03.CLA_TQ09;46250;BASE-CABO TERRA COSTADO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DDesacopladores para aterramentosNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSPara cada cabo de aterramento conectado ao costado, instalardesacopladores para impedir a fuga da corrente do SPC para oaterramento.Características mínimas:- O dispositivo deve ter capacidade para aterrar descargas atmosféricas,surtos de corrente alternada, etc.- Deve ser adequado para área classificada.- Deve bloquear corrente contínua de -3 à +1 volts CC.ParteObjet BASE-CABO TERRA COSTADO
354;20096654;52668870;10328137;PSV6314405;NES.TA.SUAPE   .INAT;46250;PSV INTERNO-FOLE;OUTROS;Conteúdo da notaPrio.: DSUBSTITUIR POR MODELO COM FOLEAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir PSV por modelo com fole.ParteObjet PSV INTERNO-FOLE
355;20104451;;10163604;PSV6313010;NES.TA.SUAPE   .BOMB02 .BOMBA 01B;46254;TESTE-OBSERVAÇÕES;OUTROS;Conteúdo da notaPrio.: CSUBSTITUIR PSV.Ação  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir a PSV por uma com as mesmas dimensões de entrada e saída daatual, com a mesma abertura e com o SET de pressão de 110% da pressão deshut-off da bomba. Realizar teste de shut-off real se for necessário,para determinar o SET.ParteObjet TESTE-OBSERVAÇÕES
356;20105050;;10388339;LINTER PONTILHÃO - PGL1;NES.TA.SUAPE   .PIER01 .LINTER;46254;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENT(TOMADA DE AMOSTRA)Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar Tomada de amostra(conexões, niple e válvulas) localizadapróxima a válvula HV-143 (berço A) e HV-153 (berço B).NOTA: Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: Bacia de contenção do PGL1 (entre STP-145 e STP-147)ParteObjet LINHA-VENT
357;20105092;;10388339;LINTER PONTILHÃO - PGL1;NES.TA.SUAPE   .PIER01 .LINTER;46254;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CSUBSTITUIR OU RECUP SUPORTE TUB.Ação  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOItem 1 - Recuperar ou substituir o suporte;Item 2 – Tratar e pintar regiões dispersas com corrosão conforme item 3e condição 4.2 na norma N-1550 para perfis metálicos.Referencia: no suporte tubular da linha 6”-DS-6313-163-Ba no berço ‘A’.ParteObjet LINHA-SUPORTE"
358;20105093;;10388339;LINTER PONTILHÃO - PGL1;NES.TA.SUAPE   .PIER01 .LINTER;46254;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTE TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, ’ no suporte tubular dalinha 8”-BK-6314-014-Ba no berço ‘A’, conforme item 3 e condição 4.2 nanorma N-1550 para perfis metálicos.ParteObjet LINHA-SUPORTE
359;20105095;;10388339;LINTER PONTILHÃO - PGL1;NES.TA.SUAPE   .PIER01 .LINTER;46254;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar, deintensidade leve a moderada, foram identificadas nos carreteis ereduções cônicas próximos a válvula HV-143(berço A) e HV-153(berço B) epróximo a região de solda do flange na tubulação de 6”- MGO(berço B),conforme tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO
360;20105149;;10358316;LINTER DS500 CIAS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46254;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica do tipoalveolar, de intensidade leve, no vent localizado no trecho elevado datubulação 12""-DS-66-144-Ca, próximo ao suporte PS-010-019, ao lado daregião do SCRAPER 1. Realizar tratamento e pintura conforme esquema depintura condição 1 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: SCRAPER 1 (12""-DS-500 CIAS).ParteObjet LINHA-VENT"
361;20096252;52653334;10328735;LINTER SLOP-PX;NES.TA.SUAPE   .LINPROD.ESC_INT;46256;LINHA-REVESTIMENTO;DANIFICADA;Conteúdo da notaPrio.: D TUBULAÇÃO - REVESTIMENTO DANIFICADONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADARemover assoreamento e recuperar revestimento anticorrosivo no trecho deafloramento das tubulações dos dois lados na Rua 8.ParteObjet LINHA-REVESTIMENTO
362;20096279;52653376;10328735;LINTER SLOP-PX;NES.TA.SUAPE   .LINPROD.ESC_INT;46256;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DIDENTIFICAÇÃO DA 10""-AO-5636-104-BaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar em campo a tubulação 10""-AO-5336-101-Ba conforme fluxogramaDE-4708.16-6000-944-DIU-001ParteObjet INEXISTENTE"
363;20088686;;10358319;LINTER DIESEL 500 PGL2;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46259;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADACORROSÃO, PONTOS S/ PINTURA, TINTA SOLTAEfetuar tratamento superficial e pintura nos trechos abaixo que seencontram afetados por processos corrosivos, tinta solta e pontospendentes de pintura da fase de obra.- por toda a extensão do trecho desde o entroncamento com a tubulação  24""-DS-4708.07-011-C1 na tubovia ""3"", acima do suporte STP-178, até  a altura do suporte STP-222;- nos ""headers"" de ligação aos braços de carregamento em ambos os  lados da plataforma.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-TUBULAÇÃOCausa:PENDÊNCIAS DE OBRA"
364;20088687;;10358319;LINTER DIESEL 500 PGL2;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46259;PINTURA-PLATAFORMAS;PINTURA SERIAMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR ESTRUT. METÁLICAS PÍERNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADAPROCESSOS CORROSIVOS ATMOSFÉRICOS¤ TRECHO DO PÍER  --------------Efetuar tratamento superficial e pintura de todo o conjunto deestruturas metálicas do trecho entre os suportes STP-178 e STP-222:suportação das tubulações (pipe racks); plataformas de operação epassadiços; escadas e guarda-corpos.As estruturas metálicas do trecho se encontram afetadas por processoscorrosivos dispersos.Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-1550 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-PLATAFORMASCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO"
365;20088688;;10358319;LINTER DIESEL 500 PGL2;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46259;PINTURA-PLATAFORMAS;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: CTRATAR E PINTAR ESTRUT. PLATAF CARREGAM.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAPROCESSOS CORROSIVOS ATMOSFÉRICOS¤ TRECHO DA PLATAFORMA  --------------------Efetuar tratamento superficial e pintura de toda a estrutura desuportação das tubulações (pipe racks) no trecho elevado da plataformade carregamento, entre os suportes PS-028-01 e PS-028-06 do desenhoDE-4450.10-6100-200-DIU-028-P.As estruturas se encontram afetadas por processos corrosivos dispersos.Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-1550 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-PLATAFORMASCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
366;20088689;;10358319;LINTER DIESEL 500 PGL2;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46259;LINHA-DRENO;AUSÊNCIA DE CAP;Conteúdo da notaPrio.: CINSTALAR CONJ. TAMPÃO NOS DRENOS E VENTSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: AUSÊNCIA DE CAPADEQUAR À NORMA PETROBRAS N-108Os drenos e suspiros existentes se encontram pendentes de tampão (cap)com manípulo, destorcedor, corrente e abraçadeira previstos na normaPETROBRAS N-108.Recomenda-se instalar o conjunto tampão conforme detalhado na Figura C.1do Anexo C da referida norma.ParteObjet LINHA-DRENOCausa:PENDÊNCIAS DE OBRA
367;20088690;52514418;10358319;LINTER DIESEL 500 PGL2;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46259;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: CINSTALAR TAG NAS TUBULAÇÕESNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: INEXISTENTESEM IDENTIFICAÇÃO EM CAMPOInstalar tags nas tubulações abaixo que se encontram pendentes deidentificação na área:¤ TRECHO DO PÍER  --------------  24""-DS-4708.07-032-C1  24""-DS-4708.07-034-C1¤ TRECHO DA PLATAFORMA  --------------------  24""-DS-6400-497-Ba  |  12""-HC-6400-313-Ba  24""-DS-6400-280-Ba  |  12""-HC-6400-314-Ba  12""-DS-6400-281-Ba  |  12""-HC-6400-315-Ba  12""-DS-6400-287-Ba  |  12""-HC-6400-316-Ba  12""-DS-6400-288-BaDesenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6100-200-DIU-027-N    Planta de Tubulação / Tubovia de Acesso                                 PGL-2DE-4450.10-6100-200-DIU-028-P    Planta de Tubulação PGL-2ParteObjet INEXISTENTECausa:PENDÊNCIAS DE OBRA"
368;20095957;;10288162;LINTER GLP PGL-02;NES.TA.SUAPE   .LINPROD.GLP_PGL02;46259;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINT ESTRUT METÁLICAS DENTRO PÍERAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as estruturas metálicas de suportação de todas aslinhas do píer (toda a área abrangendo a região entre a sala do operadore a entrada do píer no suporte STP-213).NOTA: conforme esquema de pintura condição 2 ou item 3.2 da normaN-1550.ATENÇÃO: SERVIÇO DE GRANDE MONTA.SERVIÇOS ADICIONAIS: montagem de andaimes.ParteObjet LINHA-ESTRUTURAS METÁLICAS
369;20095958;;10288162;LINTER GLP PGL-02;NES.TA.SUAPE   .LINPROD.GLP_PGL02;46259;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINT ESTRUT METÁLICAS LOOPSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as estruturas metálicas dos 2 LOOPs sobre o mar desustentação de todas as linhas.NOTA: conforme esquema de pintura condição 2 ou item 3.2 da normaN-1550.ATENÇÃO: SERVIÇO DE GRANDE MONTA.SERVIÇOS ADICIONAIS: montagem de andaimes.ParteObjet LINHA-ESTRUTURAS METÁLICAS
370;20044615;;10163559;TQ631303;SUA.CLA.ARMZNT.TQ-631303;46260;BASE-ANEL DE CONCRETO;OUTROS DEFEITOS;Conteúdo da notaPrio.: POUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRecompor 3 pinos de recalque faltantes.ParteObjet BASE-ANEL DE CONCRETO
371;20044616;;10163559;TQ631303;SUA.CLA.ARMZNT.TQ-631303;46260;BASE-CHAPAS DE APOIO;EMPENAMENTO;Conteúdo da notaPrio.: PEMPENAMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: EMPENAMENTOCorrigir declividade da chapa defletora durante parada de manutenção doequipamento.ParteObjet BASE-CHAPAS DE APOIO
372;20044618;52045287;10163559;TQ631303;SUA.CLA.ARMZNT.TQ-631303;46260;COSTADO EXTERNO-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar reparo nas bordas do piso da plataforma de acesso à câmara deespuma.Após realização do reparo, realizar tratamento e pintura conforme item4.1 da N-1550.ParteObjet COSTADO EXTERNO-PLATAFORMAS
373;20105155;;10328819;LINTER OC RNEST;NES.TA.SUAPE   .LINPROD.ESC_RNEST;46262;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos dispersos com corrosão atmosférica alveolar e porfresta de intensidade leve na região de solda da tomada da linha dedrenagem do trecho no nível mais baixo da linha 24”-OC-66-049-Ca-PP,próximo ao galpão do FIT-66014.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO
374;20105157;;10328819;LINTER OC RNEST;NES.TA.SUAPE   .LINPROD.ESC_RNEST;46262;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos dispersos com corrosão atmosférica alveolar e porfresta de intensidade leve na região de solda do flange próximo aválvula XV-4708.5003 a jusante, entre linha 24” -OC-66.049-Ca-PP erevestimento térmico, próximo ao canhão LRP-4708.0501.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO
375;20105167;;10328819;LINTER OC RNEST;NES.TA.SUAPE   .LINPROD.ESC_RNEST;46262;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar vent da linha 24""-OC-66-049-Ca-PP, localizado próximo aolançador de pig, com corrosão atmosférica uniforme de intensidade leve,não atendendo a norma N-108.Tratamento e pintura conforme condição 4 eitem 3.2 da norma N-442.ParteObjet LINHA-VENT"
376;20105171;;10328819;LINTER OC RNEST;NES.TA.SUAPE   .LINPROD.ESC_RNEST;46262;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR SUPORTE MÃO FRANCESAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosféricaalveolar/placas de intensidade leve no suporte do tipo mão francesa dastubulações das tomadas de de descarga de vapor, próximo ao suporte PS-007-016(próximo ao início do trecho elevado da linha de petróleo).NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.Referência: Conforme desenhos DE-5290.00-6200-200-DIU-007 eDE-5290.00-6200-200-DIU-010.ParteObjet LINHA-SUPORTE
377;20089466;;10288161;LINTER GASOLINA PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46270;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPINTURA - ESTRUTURA METÁLICAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEstrutura metálica de sustentação da tubulação.LOCALIZAÇÃO: Entre os suportes STT-182 e o suporte STT-206TRATAMENTO DE SUPERFÍCIE- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442;- Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos);- Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11;- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11;- Realizar e registrar as medições de rugosidade a cada metro linear detubulação;- Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura conforme a Condição 1 da norma N-442;- TINTA DE FUNDO: Aplicar uma demão de tinta de fundo epóxi de altaespessura, PETROBRAS N-2630, por meio de pistola sem ar ou trincha. Aespessura mínima de película seca deve ser de 100 ?m. O intervalo entreas demãos deve ser de, no mínimo, 16 horas e, no máximo, 48 horas;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica aeste serviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normasN-9 e N-13.ParteObjet LINHA-ESTRUTURAS METÁLICAS"
378;20095983;;10280334;TQ631309;NES.TA.SUAPE   .ARMAT03.CLA_TQ09;46270;TETO FIXO-EXTERNO-GUARDA-CORPO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão guarda-corpo tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura de reparo nas regiões doguarda corpo do teto, nas regiões próximas à solda do guarda-corpo com ocostado, onde apresentar processo corrosivo, conforme exemplificado nafoto 42 do anexo fotográfico do relatório de inspeção 60097732.ORIENTAÇÕES PARA O SERVIÇO:#TRATAMENTO DE SUPERFÍCIE - Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442; - Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos); - Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11; - Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11; - Realizar e registrar as medições de rugosidade a cada metro linear detubulação; - Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.#PINTURA- Pintar de acordo com a N-1550, condição 1 (Ambiente seco ou úmido, comou sem salinidade, contendo ou não gases derivados de enxofre).- Tinta de FundoAplicar uma demão de tinta epóxi - fosfato de zinco de alta espessura,conforme especificada na PETROBRAS N-2630, por meio de rolo, trincha oupistola sem ar. A espessura mínima de película seca deve ser de 100 µm.O intervalo para aplicação da tinta de acabamento deve ser de, nomínimo, 16 h e, no máximo, 48 h.NOTA: Como alternativa aplicar uma demão da tinta epóxi sem solventes tolerante a superfícies molhadas, conforme especificada na PETROBRASN-2680 com espessura mínima de película seca de 100 µm. O intervalo paraaplicação da tinta de acabamento deve ser de, no mínimo, 12 h e, nomáximo, 120 h.- Tinta de AcabamentoAplicar uma demão da tinta de poliuretano acrílico, conformeespecificada na PETROBRAS N-2677, aplicada por meio de rolo, trincha oupistola sem ar, com espessura mínima de película seca de 70 µm.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO"
