#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
379;20095997;;10280334;TQ631309;NES.TA.SUAPE   .ARMAT03.CLA_TQ09;46270;COSTADO EXTERNO-CHAPAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão costadoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura de reparo nas regiões dacostado externo que apresentam processo corrosivo, principalmente juntoàs soldas circunferenciais, conforme exemplificado nas fotos 17, 21, 22,23 e 24 do anexo fotográfico do relatório de inspeção 60097732.ORIENTAÇÕES PARA O SERVIÇO:#Tratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade a cada metro linear detubulação.- Se a pintura for realizada em campo, utilizar inibidor de flash rustdescrito no item 4.2.2 da norma N-9.#Pintura- Aplicar a pintura conforme a Condição de pintura existente;- TINTA DE FUNDO: Aplicar uma demão de tinta de fundo epóxi de altaespessura, PETROBRAS N-2630, por meio de pistola sem ar ou trincha. Aespessura mínima de película seca deve ser de 100 ?m. O intervalo entreas demãos deve ser de, no mínimo, 16 horas e, no máximo, 48 horas;-Aplicar a faixa de reforço (""stripe coat""), preferencialmente àtrincha, antes da demão a ser aplicada, nas regiões soldadas,superfícies irregulares, cantos vivos e cavidades.- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normasN-9 e N-13.ParteObjet COSTADO EXTERNO-CHAPAS"
380;20096015;;10280334;TQ631309;NES.TA.SUAPE   .ARMAT03.CLA_TQ09;46270;TETO FIXO-EXTERNO-CHAPAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura de reparo nas regiões daschapas do teto, nos locais que apresentam processo corrosivo, conforme éexemplificado nas fotos 40 e 41 do anexo fotográfico do relatório deinspeção 60097732.Importante: Durante este serviço, deverão ser removidos os restos deferragens que foram deixadas no teto (grampos usados na instalação delinha de vida), realizando reparo de pinturas nos locais onde tenha criado processo corrosivo devido oxidação destas ferragens (ver foto 39 doanexo fotográfico do relatório de inspeção 6009773).ORIENTAÇÕES PARA O SERVIÇO:#Tratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade a cada metro linear detubulação.- Se a pintura for realizada em campo, utilizar inibidor de flash rustdescrito no item 4.2.2 da norma N-9.#Pintura- Aplicar a pintura conforme a Condição de pintura existente;- TINTA DE FUNDO: Aplicar uma demão de tinta de fundo epóxi de altaespessura, PETROBRAS N-2630, por meio de pistola sem ar ou trincha. Aespessura mínima de película seca deve ser de 100 ?m. O intervalo entreas demãos deve ser de, no mínimo, 16 horas e, no máximo, 48 horas;-Aplicar a faixa de reforço (""stripe coat""), preferencialmente àtrincha, antes da demão a ser aplicada, nas regiões soldadas,superfícies irregulares, cantos vivos e cavidades.- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta;- A alternativa de utilizar a tinta de fundo N-2630 não se aplica a esteserviço;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normasN-9 e N-13.ParteObjet TETO FIXO-EXTERNO-CHAPAS"
381;20096276;;10328735;LINTER SLOP-PX;NES.TA.SUAPE   .LINPROD.ESC_INT;46270;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: CTUBULAÇÃO - REMOÇÃO DE ANDAIMESNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover os andaimes que estão em contato com a tubulação.Referência:Pátio de Bombas 01.ParteObjet LINHA-SUPORTE
382;20105448;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46270;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no dreno da válvula XV-66026. Realizar tratamento epintura conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-DRENO
383;20105449;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46270;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar dreno da linha 24”-DS-66-108-Ca, localizado próximo àárea do FIT-66027, que está apresentando regiões com falhas na pinturade acabamento e ainda regiões dispersas com corrosão atmosféricasuperficial. Realizar tratamento e pintura conforme esquema de pinturacondição 1 e item 3.2 da norma N-442.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-DRENO
384;20105450;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46270;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar dreno da linha 24”-DS-66-108-Ca, localizado próximo aoFIT-66027, que apresenta regiões dispersas com corrosão atmosféricaalveolar, de intensidade leve. Realizar tratamento e pintura conformeesquema de pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-DRENO
385;20105451;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46270;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no Vent da válvula XV-66026. Realizar tratamento epintura conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-VENT
386;20105452;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46270;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no Vent  da tubulação 24”-DS-66-110-Ca.  Realizartratamento e pintura conforme esquema de pintura condição 1 e item 3.2da norma N-442.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-VENT
387;20105231;;10204463;V6124001;NES.TA.SUAPE   .AOP    .OFC_CALD;46273;VASO EXTERNO-ACESSO A INSP.OPER.MANUT.;NÃO ATENDE NR-13;"Conteúdo da notaPrio.: CADEQUAR GRADE E PORTÃOAção  ModificaçãoNenhuma medida existenteITEM    1Probl.: NÃO ATENDE NR-13Adequar o abrigo do vaso do compressor de ar de forma que:-permita fácil acesso para realização de atividades de inspeção,operação e manutenção;-possua no mínimo duas saídas amplas permanentemente desobstruídas.SUGESTÃO: modificar grade frontal instalando portões que se abramtotalmente.JUSTIFICATIVA: atendimento ao item 13.5.2.2 da Norma RegulamentadoraNR-13.ParteObjet VASO EXTERNO-ACESSO A INSP.OPER.MANUT."
388;20105232;;10204463;V6124001;NES.TA.SUAPE   .AOP    .OFC_CALD;46273;VASO EXTERNO-VENTS E DRENOS;OUTROS;Conteúdo da notaPrio.: CINSTALAR DRENO COM VALV SOLENOIDEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSInstalar solenoide de atuação automática da válvula de abertura paradrenagem de condensado/umidade do fundo do vaso do compressor de ar.ParteObjet VASO EXTERNO-VENTS E DRENOS
389;20105428;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CPINTAR SOLDAS E VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve nas soldas circunferenciais das 2 curvas e no ventdo trecho.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: no vent e nas duas curvas do trecho superior do LOOP da Área19, localizado sobre a passagem de pedestres da tubovia entre o CMU e oPGL-1.ParteObjet LINHA-TUBULAÇÃO
390;20105441;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SOLDAS, PORCAS E FITAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão nas soldastubo/flanges, na geratriz inferior do FIT e nas porcas das uniõesflangeadas, do trecho elevado da Área 19.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Área 19 da tubovia entre o CMU e o PGL-1.ParteObjet LINHA-TUBULAÇÃO
391;20105443;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SOLDAS, PORCAS E XVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão nas soldastubo/flanges, na região inferior da válvula XV-021 e nas porcas dasuniões flangeadas, do trecho elevado da Área 19 (acima das válvulascontroladoras).NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Área 19 da tubovia entre o CMU e o PGL-1.ParteObjet LINHA-TUBULAÇÃO
392;20105444;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SOLDAS CURVASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão na geratriz inferior das 2soldas curva/tubo (nas curvas das extremidades do trecho longitudinal)do trecho superior do LOOP entre o PGL-1 e o PGL-2.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: LOOP entre o PGL-1 e o PGL-2.ParteObjet LINHA-TUBULAÇÃO
393;20105500;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: CREP PINTURA TUBOVIA ENTRADA PGL 3AAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADATratar e pintar as regiões com falha na pintura e início de processocorrosivo conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: no trecho da entrada do PGL-3A (entre a curva inferior e aválvula XV-7014).ParteObjet PINTURA-TUBULAÇÃO
394;20105503;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA SOLDAS E PORCASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão nas soldastubo/flanges e nas porcas da união flangeada, do trecho elevado da Área19, localizadas vizinho à curva a jusante do FIT.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Área 19 da tubovia entre o CMU e o PGL-1.ParteObjet LINHA-TUBULAÇÃO
395;20105505;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA VÁLVULAS E ACESSÓRIOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão no corpo, flanges, estojos,porcas, atuadores e acessórios das 6 válvulas XV's, VES's e válvulascontroladoras (PV's) da Área 19, conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-VÁLVULAS
396;20105506;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA VÁLVULA E ACESSÓRIOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão no corpo, flanges, estojos,porcas e acessórios da válvula XV-7014 da entrada do PGL-3A, conformecondição 4 e item 3.2 da norma N-442.ParteObjet LINHA-VÁLVULAS
397;20105508;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar dreno conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: próximo ao suporte PS-016-028 (vizinho ao segundo LOOP) datubovia entre a travessia da Av. Portuária e o CMU.ParteObjet LINHA-DRENO
398;20105509;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA DRENOS ÁREA 19Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os 4 drenos conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: 4 drenos do trecho inferior da Área 19, vizinhos às válvulascontroladoras.ParteObjet LINHA-DRENO
399;20105565;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-VIAS DE ACESSO;OUTROS DEFEITOS;Conteúdo da notaPrio.: CREP PINTURA PASSARELA DE ACESSOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas de intensidade leve a moderada na passarela de acesso àtubovia, localizada na entrada do PGL-3A.NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.ParteObjet LINHA-VIAS DE ACESSO
400;20105683;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46297;LINHA-VENT;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CREP PINTURA VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar vent conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: vent localizado no LOOP da tubovia entre o PGL-1 e o PGL-2.ParteObjet LINHA-VENT
401;20089464;52548810;10288145;LINTER DIESEL PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46301;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPINTURA - ESTRUTURA METÁLICANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEstrutura metálica de sustentação da tubulação.LOCALIZAÇÃO: Entre os suportes STT-182 e o suporte STT-206TRATAMENTO DE SUPERFÍCIE - Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442; - Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos); - Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11; - Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11; - Realizar e registrar as medições de rugosidade a cada metro linear detubulação; - Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura conforme a Condição 1 da norma N-442;- TINTA DE FUNDO:  Aplicar uma demão de tinta de fundo epóxi de altaespessura, PETROBRAS N-2630, por meio de pistola sem ar ou trincha. Aespessura mínima de película seca deve ser de 100 ?m. O intervalo entreas demãos deve ser de, no mínimo, 16 horas e, no máximo, 48 horas; - Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície; - TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros - Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta; - A alternativa de utilizar a tinta de fundo N-2630 não se aplica aeste serviço; - Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normasN-9 e N-13.ParteObjet LINHA-ESTRUTURAS METÁLICAS"
402;20106440;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve a moderada na região da solda calha/tubo, nageratriz inferior da tubulação e nas soldas circunferenciais da curva edo niple, do trecho elevado do piperack da tubovia interna da VIBRA.NOTA: tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA:  Tubulação 10""-DS-4708.09-009-C1 do trecho elevado dopiperack da tubovia interna da VIBRA (entre os suportes PS-013-015 e oPS-013-016).ParteObjet LINHA-TUBULAÇÃO"
403;20106442;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃO TUBOVIAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, na geratriz inferior esuperior dos tubos, das soldas circunferenciais e das soldas calha/tuboentre os seguintes suportes da tubulação:* PS-013-015 e PS-014-105;* PS-014-105 e PS-014-104;* PS-014-104 e PS-014-103;* PS-014-103 e PS-014-102;* PS-014-102 e PS-014-101;* PS-014-101 e PS-014-100;* PS-014-100 e PS-014-099;* PS-014-099 e PS-014-098;* PS-014-098 e PS-014-097;* PS-014-097 e PS-014-096;* PS-014-096 e PS-014-095;* PS-014-095 e PS-014-094;* PS-014-094 e PS-014-093;* PS-014-093 e PS-014-092;* PS-014-092 e PS-014-091;* PS-014-091 e PS-014-090;* PS-014-090 e PS-014-089;* PS-014-089 e PS-014-088;* PS-014-088 e PS-014-087.NOTA: tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA:  Tubulação 10""-DS-4708.09-009-C1 do trecho da tuboviainterna da VIBRA.ParteObjet LINHA-TUBULAÇÃO"
404;20106443;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, na geratriz inferior esuperior dos tubos, das soldas circunferenciais e das soldas calha/tuboentre os seguintes suportes da tubulação:* PS-014-087 e PS-014-086.* PS-014-086 e PS-014-085.NOTA: tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA:  Tubulação 10""-DS-4708.09-009-C1 do trecho da tuboviainterna da VIBRA.ParteObjet LINHA-TUBULAÇÃO"
405;20106445;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos com corrosão atmosférica alveolar e por placas,de intensidade leve a severa, no trecho que fica entre os suportesPS-014-086 e PS-014-085, conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA:  Tubulação 10""-DS-4708.09-009-C1 do trecho do 1º LOOP datubovia interna da VIBRA.ParteObjet LINHA-TUBULAÇÃO"
406;20106446;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃO 1º LOOPAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar,de intensidade leve, no trecho da tubulação 10""-DS-4708.08-009-C1,principalmente na região das calhas, que fica entre os suportesPS-014-085 e PS-014-084 (1º LOOP da VIBRA), conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA:  Trecho da tubulação 10""-DS-4708.09-009-C1 que fica entre ossuportes PS-014-085 e PS-014-084 do 1º LOOP do pátio externo da VIBRA.ParteObjet LINHA-TUBULAÇÃO"
407;20106448;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos com corrosão atmosférica alveolar e por placas,de intensidade leve a severa, no trecho que fica entre os suportesPS-014-086 e PS-014-085, conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA:  Tubulação 10""-DS-4708.09-009-C1 do trecho do 1º LOOP dopátio externo da VIBRA.ParteObjet LINHA-TUBULAÇÃO"
408;20106449;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46319;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃO PÁTIO EXTERNOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas de intensidade leve a moderada na geratriz inferior esuperior dos tubos, das soldas circunferenciais e das soldas calha/tuboentre os seguintes suportes:* PS-014-083 e PS-014-082;* PS-014-082 e PS-014-081;* PS-014-081 e PS-014-080;* PS-014-077 e PS-014-076;* PS-014-076 e PS-014-075;* PS-014-075 e PS-014-074;* PS-014-070 e PS-014-069;* PS-014-069 e PS-014-068;* PS-014-068 e PS-014-067;* PS-014-064 e PS-014-063.NOTA: tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA:  Tubulação 10""-DS-4708.09-009-C1 do trecho da tubovia dopátio externo da VIBRA.ParteObjet LINHA-TUBULAÇÃO"
409;20105727;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46322;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade moderada,  no trecho da tubulação (10”-DS-4708.08-009-C1)que fica sobre o suporte PS-013-016 na VIBRA (Tubovia - PIPE RACK).Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442 e apintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Tubulação 10”-DS-4708.08-009-C1 na VIBRA (sobre o suportePS-013-016 da Tubovia - PIPE RACK).ParteObjet LINHA-TUBULAÇÃO
410;20105743;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46322;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade leve a  moderada,  entre os seguintes suportes da tubulação10”-DS-4708.08-009-C1 (Tubovia 2 na Vibra):* PS-014-105 e PS-014-104;* PS-014-104 e PS-014-103;* PS-014-103 e PS-014-102;* PS-014-101 e PS-014-100;* PS-014-100 e PS-014-099;* PS-014-096 e PS-014-095;* PS-014-095 e PS-014-094;* PS-014-094 e PS-014-093;* PS-014-093 e PS-014-092;* PS-014-092 e PS-014-091;* PS-014-088 e PS-014-087;* PS-014-087 e PS-014-086;* PS-014-083 e PS-014-082;* PS-014-069 e PS-014-068;* PS-014-059 e PS-014-058.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA:  Tubulação 10”-DS-4708.08-009-C1 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO"
411;20105777;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46322;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade leve,  no trecho da tubulação 10”-DS-4708.08-009-C1que fica entre os suportes PS-014-085 e PS-014-084 (Tubovia 2 na Vibra).Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442 e apintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho da tubulação 10”-DS-4708.08-009-C1 que fica entre ossuportes PS-014-085 e PS-014-084 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO
412;20105782;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46322;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve, no trecho da tubulação 10”-DS-4708.08-009-C1 que ficaentre os suportes PS-014-079 e PS-014-078 (Tubovia 2 na Vibra). Realizaro tratamento conforme o item 3.2 da norma Petrobras N-442 e a pinturaconforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho da tubulação 10”-DS-4708.08-009-C1 que fica entre ossuportes PS-014-079 e PS-014-078 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO
413;20105783;;10328841;LINTER DIESEL 50 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46322;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR CALHA/TUBO.Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 6h), deintensidade leve a moderada, observada nas regiões (calha/tubo)localizadas sobre os seguintes suportes da tubulação10”-DS-4708.08-009-C1 (Tubovia-PIPE RACK e Tubovia 2 na Vibra): - PS-013-015; - PS-014-105; - PS-014-104; - PS-014-103; - PS-014-102; - PS-014-101; - PS-014-100; - PS-014-098; - PS-014-097; - PS-014-096; - PS-014-095; - PS-014-094; - PS-014-093; - PS-014-092; - PS-014-090; - PS-014-089; - PS-014-087; - PS-014-086; - PS-014-083; - PS-014-082; - PS-014-080; - PS-014-079; - PS-014-076; - PS-014-075; - PS-014-074; - PS-014-063; - PS-014-060; - PS-014-059.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Tubulação 10”-DS-4708.08-009-C1 (Tubovia 2 na Vibra).ParteObjet LINHA-TUBULAÇÃO"
414;20106946;;10321635;PSV470807019;NES.TA.SUAPE   .LINPROD.CLA_EXT;46322;TESTE-OBSERVAÇÕES;OUTROS;Conteúdo da notaPrio.: CSUBSTITUIR EQUIPAMENTO - PSVEm virtude dos resultados das inspeções anteriores, recomendo asubstituição do equipamento por PSV de material em aço inox.Ação  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSParteObjet TESTE-OBSERVAÇÕES
415;20106908;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão no tê e nas soldas tê/tubos dalinha 1""-DS-4708.07-014-Ba da descarga da PSV da LINTER DS 500 NAVIOS.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
416;20106909;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão no trecho da linha2""-HC-5320-001-Ba localizado entre a bacia de contenção do LRP de ácidoe a interligação com a linha 1""-GS-4708.13-009-Ba.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
417;20106910;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar a região com corrosão atmosférica alveolar deintensidade leve na geratriz inferior da linha 2""-HC-5320-001-Balocalizada próximo à interligação com a linha 1""-DS-4708.08-013-Ba(descarga das PSVs do canhão RP-4708.0802 e da LINTER DIESEL 50 CIAS).NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
418;20106911;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão no trecho da linha2""-HC-5320-001-Ba localizado nas soldas da curva do final do trecho dabacia do último LRP (DIESEL 500 CIAS).NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
419;20106937;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CRECUPERAR E PINTAR TUBULAÇÃO 2POLAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Reparar regiões com corrosão severa, principalmente nas soldas;ITEM 02) Tratar e pintar as regiões reparadas e com corrosão.NOTAS:- Tratamento e pintura conforme condição 4 e item 3.2 da norma N-442.- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.REFERÊNCIA: solda com a união flangeada da extremidade da linha de 2"" dotrecho elevado (coletor) e nas soldas das derivações com welldolet dasinterligações com as descargas das 3 PSVs (de petróleo e OCREF), emfrente ao pátio de bombas.ParteObjet LINHA-TUBULAÇÃO"
420;20106938;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CRECUPERAR E PINTAR TUBULAÇÃO 2POLAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Substituir trecho de tubulação e curva que está com grandeperda de material;ITEM 02) Tratar e pintar as regiões soldadas conforme condição 4 e item3.2 da norma N-442.NOTAS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.REFERÊNCIA: no tubo e curva do trecho elevado da tubulação de 2"" dopiperack, localizada na 1ª curva que segue para o sump tank.ParteObjet LINHA-TUBULAÇÃO"
421;20106940;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CRECUPERAR E PINTAR TUBULAÇÃO 2POLAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Recuperar trecho de tubulação que está partido (separadocompletamente por corrosão) na parte elevada do piperack;ITEM 02) Tratar e pintar as regiões soldadas conforme condição 4 e item3.2 da norma N-442.NOTAS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.REFERÊNCIA:  trecho elevado do coletor de descargas das PSVs do pátio debombas, localizado próximo ao tê que deriva para o sump tank.ParteObjet LINHA-TUBULAÇÃO"
422;20106941;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREMOVER PERNA MORTA LINHA 2POLAção  ModificaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Remover trecho de perna morta, cortando na parte elevada dopiperack;ITEM 02) Soldar união flangeada com flange cedo na extremidade do trechoelevado do piperack;ITEM 03) Tratar e pintar as regiões soldadas, uniões flangeadas, estojose porcas conforme condição 4 e item 3.2 da norma N-442.NOTAS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.REFERÊNCIA: Trecho de perna morta e com corrosão atmosférica alveolar deintensidade leve a severa na extremidade da linha coletora de 2"" dotrecho elevado das PSVs do pátio de bombas, próximo ao sump tank.ParteObjet LINHA-TUBULAÇÃO"
423;20107027;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na tomada de 3/4"" daPSV-66035 e do PI-6400142, devido presença de processo corrosivo nessasregiões, conforme pode ser visto nas fotos 03, 04, 05 e 06 do anexofotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS"
424;20107028;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorosão VálvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nos flanges e no corpo daválvula VES-03A (linha 40""-PE-6400-161-Ba - piso inferior do píer), aqual apresenta processo corrosivo, conforme pode ser visto nas fotos 07,08 e 09 do anexo fotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VÁLVULAS"
425;20107031;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão dreno da linhaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no dreno da XV-4708.04009A,o qual apresenta processo corrosivo, conforme mostra a foto 44 do anexofotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442ParteObjet LINHA-DRENO
426;20107032;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na solda circunferencial dacurva da linha 20""-PE-6400-160-Ba, a qual apresenta processo corrosivo,conforme indicação mostrada nas fotos 11 e 12 do anexo fotográfico dorelatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO"
427;20107033;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão em SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no suporte da linha20""-PE-6400-160-Ba, o qual apresenta processo corrosivo, conformeindicado nas fotos 13 e 14 do anexo fotográfico do relatório de inspeçãonº 60106426,Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE"
428;20107034;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorosão VálvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no corpo e estojos daválvula XV-6400204, os quais apresentas processo corrosivo, conformemostrado nas fotos 16 e 18 do anexo fotográfico do relatório de inspeçãonº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VÁLVULAS
429;20107035;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorosão VentNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no vent da linha20""-PE-6400-167-Ba, o qual apresenta processo corrosivo, conformeindicado nas fotos 19 e 20 do anexo fotográfico do relatório de inspeçãonº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VENT"
430;20107036;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorosão VálvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no corpo e estojos daválvula XV-6400206, os quais apresentam processo corrosivo, conformemostrado nas fotos 21, 22 e 24 do anexo fotográfico do relatório deinspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VÁLVULAS
431;20107037;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorosão VálvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no suporte da válvulaXV-6400206, o qual apresenta processo corrosivo pintura, conformemostrado nas fotos 23 e 24 do anexo fotográfico do relatório de inspeçãonº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VÁLVULAS
432;20107041;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na geratriz inferior dacurva da derivação do dreno da linha 6""-PE-6400-162-Ba (drenagem dobraço e da linha 6""-PE-6400-167-Ba). A mesma apresenta processo corrosivo, conforme indicado na foto 27 do anexo fotográfico do relatóriode inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO"
433;20107046;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão suporteNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no suporte da linha20""-PE-6400-167-Ba, no segundo suporte depois de descer para o pisoinferior, o qual apresenta processo corrosivo.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE"
434;20107050;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiõesafetadas por processo corrosivo:- Geratriz superior da linha 6""-PE-6400-168-Ba, próximo do primeirosuporte após descer para o piso inferior, conforme ilustram, as fotos 29e 30 do anexo fotográfico do relatório de inspeção nº 60106426.- Primeiro suporte após a descida da linha 6""-PE-6400-168-Ba para o pisoinferior, conforme ilustram, as fotos 29, 30, 31 e 32 do anexofotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO"
435;20107051;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região da geratrizinferior da linha 6""-PE-6400-146-Ba (no final da perna morta), a qualapresenta processo corrosivo, conforme ilustram as fotos 33 e 34 doanexo fotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO"
436;20107052;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região da geratrizinferior da linha6""-PE-6400-146-Ba, a qual apresenta processo corrosivo,conforme localização indicada nas fotos 35 e 36 do anexo fotográfico dorelatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO"
437;20107054;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46332;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorosão VálvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no corpo e flanges daválvula situada entre as linhas 12""-PE-6400-230-Ba e 12""-PE-6400-231-Ba,a qual apresenta processo corrosivo, conforme mostrado nas fotos 37, 38e 39 do anexo fotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-VÁLVULAS"
438;20107107;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos em todo o trecho elevado do Loop 10, entre os   suportes STP-060 e STP-061;2. Vent no Loop 10, entre os suportes STP-060 e STP-061;3. Dreno no Loop 10, junto ao suporte STP-061;4. Pontos sobre o suporte STP-063, na parte superior da tubulação.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
439;20107108;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-066 e STP-067, na parte   inferior da tubulação;2. Pontos dispersos entre os suportes STP-067 e STP-068, na parte   inferior da tubulação;3. Cela da tubulação sobre o suporte STP-068;4. Pontos sobre o suporte STP-069, nas partes superior, inferior e   laterais da tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
440;20107109;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Cela e solda cela/tubo sobre o suporte STP-070;2. Cela e solda cela/tubo sobre o suporte STP-071;3. Cela e solda cela/tubo sobre o suporte STP-072;4. Pontos dispersos em todo o trecho elevado do Loop 11, entre os   suportes STP-073 e STP-074;5. Vent no Loop 11, entre os suportes STP-073 e STP-074.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
441;20107110;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Extremidade flangeada da derivação inativa entre os suportes STP-078   e STP-079;2. Cela sobre o suporte STP-083;3. Pontos sobre o suporte STP-086, na parte superior da tubulação;4. Pontos junto ao suporte STP-087, nas partes superior e laterais da   tubulação;5. Pontos dispersos em todo o trecho elevado do Loop 12, entre os   suportes STP-087 e STP-088;6. Dreno no Loop 12, junto ao suporte STP-088.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
442;20107111;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos junto ao suporte STP-088, na parte superior da tubulação;2. Pontos sobre o suporte STP-089, na parte superior da tubulação e   junto à cela de suporte;3. Pontos junto ao suporte STP-090, nas partes superior e inferior da   tubulação;4. Ponto entre os suportes STP-090 e STP-091, na parte superior da   tubulação;5. Cela e solda cela/tubo no suporte STP-091.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
