#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
443;20107112;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Ponto sobre o suporte STP-094, na parte lateral da tubulação, junto à   solda da cela de suporte;2. Em volta da solda da cela do suporte STP-097;3. Pontos sobre o suporte STP-098, nas partes inferior e laterais da   tubulação;4. Pontos sobre o suporte STP-099, nas partes superior e laterais da   tubulação;5. Ponto entre os suportes STP-099 e STP-100, na parte superior da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet PINTURA-TUBULAÇÃO"
444;20107113;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Cela e solda cela/tubo no suporte STP-100;2. Cela e solda cela/tubo no suporte STP-101;3. Pontos dispersos em todo o trecho elevado do Loop 13, entre os   suportes STP-101 e STP-102;4. Vent no Loop 13, entre os suportes STP-101 e STP-102;5. Dreno no Loop 13, junto ao suporte STP-102.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet PINTURA-TUBULAÇÃO"
445;20107114;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Cela e solda cela/tubo no suporte STP-102;2. Cela e solda cela/tubo no suporte STP-103;3. Pontos dispersos entre os suportes STP-103 e STP-104, na parte   superior da tubulação;4. Cela e solda cela/tubo no suporte STP-104;5. Pontos entre os suportes STP-104 e STP-105, na parte superior da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet PINTURA-TUBULAÇÃO"
446;20107115;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Cela e solda cela/tubo no suporte STP-105;2. Ponto junto à cela do suporte STP-106, na parte inferior da   tubulação;3. Cela e solda cela/tubo no suporte STP-107;4. Pontos entre os suportes STP-107 e STP-108, na parte superior da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet PINTURA-TUBULAÇÃO"
447;20107116;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos no trecho elevado da plataforma de operação, junto   ao suporte STP-108: linha-tronco, derivação e tomadas inativas, corpo   e acessórios da válvula VGA-103, corpo e spools de entrada e descarga   da válvula PSV-6315018, flanges e estojos/porcas em geral;2. Ponto no trecho vertical da descida da plataforma, onde a   linha-tronco interfere transitoriamente com o perfil estrutural do   piso;3. Ponto junto à curva 90° na parte inferior do trecho vertical da   descida da plataforma;4. Curva 90° junto ao suporte STP-110, nas partes superior e inferior da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet PINTURA-TUBULAÇÃO"
448;20107118;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos no trecho de saída do píer PGL-1, junto à guarita de   segurança: linha-tronco, vent, dreno, corpo e acessórios das válvulas   VES-174 e VES-175, corpo e spools de entrada e descarga da válvula   PSV-6315021, flanges e estojos/porcas em geral;2. Pontos dispersos nas partes superior e inferior da tubulação, ao   longo do trecho entre a Subestação do PGL-1 e a curva em ""S""   (suportes STP-111 a STP-115).Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
449;20107119;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-117 e STP-119, nas partes   superior e inferior da tubulação;2. Ponto junto à cela no suporte STP-119, na parte inferior da   tubulação;3. Pontos na parte superior da tubulação junto ao suporte STP-120;4. Pontos dispersos entre os suportes STP-120 e STP-121, na parte   superior da tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
450;20107120;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Vent junto suporte STP-121;2. Vent no Loop 14, entre os suportes STP-121 e STP-122;3. Pontos dispersos em todo o trecho elevado do Loop 14, entre os   suportes STP-121 e STP-122;4. Dupla calha do dreno encapsulado junto ao suporte STP-122;5. Vent junto ao suporte STP-122.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
451;20107121;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-125 e STP-126, na parte   superior da tubulação;2. Ponto entre os suportes STP-127 e STP-128, na parte superior da   tubulação;3. Pontos dispersos entre os suportes STP-132 e STP-133, na parte   superior da tubulação;4. Região sobre o suporte STP-142, nas partes superior e laterais da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
452;20107122;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Vent no Loop 15, entre os suportes STP-142 e STP-143;2. Pontos dispersos em todo o trecho elevado do Loop 15, entre os   suportes STP-142 e STP-143;3. Vent junto ao suporte STP-143;4. Ponto entre os suportes STP-143 e STP-144, na parte superior da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
453;20107123;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-144 e STP-145, na parte   superior da tubulação;2. Cela no suporte STP-145;3. Ponto entre os suportes STP-146 e STP-147, na parte superior da   tubulação;4. Pontos dispersos entre os suportes STP-147 e STP-148, na parte   superior da tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
454;20107124;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos no trecho da curva em ""S"" entre os suportes STP-148   e STP-150, nas partes superior e laterais da tubulação;2. Cela e solda cela/tubo no suporte STP-149;3. Pontos dispersos entre os suportes STP-150 e STP-151, nas partes   superior e inferior da tubulação;4. Ponto entre os suportes STP-153 e STP-154, na parte superior da   tubulação;5. Cela no suporte STP-154.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
455;20107125;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-154 e STP-155, na parte   superior da tubulação;2. Nos batentes do suporte STP-155 e pontos adjacentes nas partes   superior e inferior da tubulação;3. Pontos dispersos entre os suportes STP-156 e STP-157, na parte   superior da tubulação;4. Pontos entre os suportes STP-157 e STP-158, nas partes superior e   inferior da tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
456;20107126;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-158 e STP-159, na parte   superior da tubulação;2. Ponto entre os suportes STP-159 e STP-160, na parte superior da   tubulação;3. Solda circunferencial sobre o suporte STP-161, na parte superior da   tubulação;4. Ponto entre os suportes STP-161 e STP-162, na parte superior da   tubulação;5. Ponto entre os suportes STP-162 e STP-163, na parte superior da   tubulação;6. Ponto entre os suportes STP-163 e STP-164, na parte superior da   tubulação;7. Ponto entre os suportes STP-164 e STP-165, na parte superior da   tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
457;20107127;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-166 e STP-167, na parte   superior da tubulação;2. Vent no Loop 16, entre os suportes STP-168 e STP-169;3. Pontos dispersos no trecho elevado do Loop 16, entre os suportes   STP-168 e STP-169;4. Pontos dispersos entre os suportes STP-169 e STP-170, na parte   superior da tubulação.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet PINTURA-TUBULAÇÃO"
458;20107128;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-059Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-059, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
459;20107129;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-060Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-060, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
460;20107130;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-064Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-064, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
461;20107131;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-065Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-065, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
462;20107132;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-066Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-066, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
463;20107134;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-075Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-075, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
464;20107135;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-076Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-076, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
465;20107136;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-077Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-077, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
466;20107137;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-078Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-078, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
467;20107138;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-079Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-079, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
468;20107139;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-081Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-081, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
469;20107140;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-082Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-082, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
470;20107141;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: CINSTALAR DUPLA CALHA NO SUPORTE STP-085Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Reparar a avaria por corrosão atmosférica no ponto de apoio datubulação, no suporte STP-085, decorrente do desprendimento e queda dacela de proteção anteriormente fixada por composto adesivo, por meio dainstalação de dupla calha soldada.REQUISITOS DE EXECUÇÃO:----------------------MATERIAIS:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 10"" em aço API  5L Gr. B, ou equivalente.- Dimensões: espessura mínima 3/8"" e comprimento 700 mm.- Empregar mata-junta de 2 a 3 mm de espessura.ANTES DA SOLDAGEM:- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material da dupla calha, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS A CONCLUSÃO DA SOLDAGEM E DOS ENDs:- Tratar e pintar a dupla calha e a região adjacente afetada pela  execução do serviço, conforme o esquema de pintura da ""Condição 3"" ou  conforme o item 3.2 da PETROBRAS N-442.- Aplicar demão de reforço de pintura (stripe coating) nas regiões de  arestas e cantos.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-TUBULAÇÃO"
471;20107145;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: CREPARO DEFINITIVO DO VENT NO LOOP 12Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 10""-GLL-6315-053-Cb]Executar o reparo definitivo do vent localizado no Loop 12, entre ossuportes STP-087 e STP-088, o qual se encontra atualmente com reparoprovisório de material compósito.=======OPÇÃO 1 - Substituição do Vent=======MATERIAIS:- Conforme padronização ""Cb"" da PETROBRAS N-76.ANTES DA SOLDAGEM:- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade de materiais e acessórios, conforme PETROBRAS N-115.APÓS SOLDAGEM:- Tratar e pintar a região da tubulação e o vent conforme o esquema de  pintura da ""Condição 3"" ou conforme o item 3.2 da PETROBRAS N-442.SERVIÇOS COMPLEMENTARES:- Montagem andaime, drenagem e inertização da linha, ou bloqueio de  vapores com bentonita.=======OPÇÃO 2 - Instalação de Encapsulamento no Vent=======MATERIAIS:- Conforme padronização ""Cb"" da PETROBRAS N-76, com espessura nominal de  3/8"".ANTES DA SOLDAGEM:- Todo o reparo deverá ser projetado conforme ASME PCC-2 e executado e  aprovado conforme os requisitos da PETROBRAS N-2163.- O serviço de soldagem deverá atender aos requisitos da PETROBRAS  N-133, se realizado durante a parada da linha, ou aos requisitos da  PETROBRAS N-2163, se executado com a linha em operação (pressurizada,  com ou sem fluxo, contendo produto ou seus resíduos).- Deverá ser apresentada previamente ao setor de Inspeção, antes da  execução do serviço, toda a documentação de soldagem e de controle de  qualidade do material do encapsulamento, conforme PETROBRAS N-115.DURANTE A SOLDAGEM:- Atentar para a quantidade, sequência e sentido dos passes de soldagem  definida na PETROBRAS N-2163.APÓS SOLDAGEM:- Tratar e pintar região da tubulação e encapsulamento conforme esquema  de pintura da ""Condição 3"" ou item 3.2 da PETROBRAS N-442.SERVIÇOS COMPLEMENTARES:- Montagem de andaime.ParteObjet LINHA-VENT"
472;20107147;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: CREPARAR/INSTALAR TAGs NA TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar o reparo ou a reinstalação das identificações (tags) datubulação nos locais abaixo listados, onde os tags encontram-sedanificados ou ausentes, utilizando método de pintura ou adesivamento.Locais:¯¯¯¯¯¯- Junto ao suporte STP-001B, na entrada do pontilhão da Av. Portuária;- Sobre o suporte STP-007 no Loop 6;- Sobre o suporte STP-008 no Loop 6;- Entre os suportes STP-017 e STP-018;- Sobre o suporte STP-021 no Loop 7;- Sobre o suporte STP-022 no Loop 7.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet DANIFICADA"
473;20107148;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: CREPARAR/INSTALAR TAGs NA TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar o reparo ou a reinstalação das identificações (tags) datubulação nos locais abaixo listados, onde os tags encontram-sedanificados ou ausentes, utilizando método de pintura ou adesivamento.Locais:¯¯¯¯¯¯- Entre os suportes STP-030 e STP-031;- Junto ao suporte STP-034 no Loop 8;- Junto ao suporte STP-035 no Loop 8;- Junto ao suporte STP-047 no Loop 9;- Junto ao suporte STP-048 no Loop 9;- Junto ao suporte STP-050.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet DANIFICADA"
474;20107149;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: CREPARAR/INSTALAR TAGs NA TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar o reparo ou a reinstalação das identificações (tags) datubulação nos locais abaixo listados, onde os tags encontram-sedanificados ou ausentes, utilizando método de pintura ou adesivamento.Locais:¯¯¯¯¯¯- Entre os suportes STP-052 e STP-053;- Entre os suportes STP-056 e STP-057;- Entre os suportes STP-057 e STP-058;- Sobre o suporte STP-074 no Loop 11;- Junto ao suporte STP-076;- Entre os suportes STP-080 e STP-081.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet DANIFICADA"
475;20107150;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: CREPARAR/INSTALAR TAGs NA TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar o reparo ou a reinstalação das identificações (tags) datubulação nos locais abaixo listados, onde os tags encontram-sedanificados ou ausentes, utilizando método de pintura ou adesivamento.Locais:¯¯¯¯¯¯- Junto ao suporte STP-084;- Junto ao suporte STP-088;- Entre os suportes STP-091 e STP-092;- Entre os suportes STP-094 e STP-095;- Sobre o suporte STP-101 no Loop 13.Desenhos de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JDE-4450.10-6300-200-PTN-001-LParteObjet DANIFICADA"
476;20107151;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46332;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: CREPARAR/INSTALAR TAGs NA TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADA[Linha 8""-GLL-6315-090-Cb]Efetuar o reparo ou a reinstalação das identificações (tags) datubulação nos locais abaixo listados, onde os tags encontram-sedanificados ou ausentes, utilizando método de pintura ou adesivamento.Locais:¯¯¯¯¯¯- Entre os suportes STP-129 e STP-130;- Entre os suportes STP-133 e STP-134;- Junto ao suporte STP-142;- Entre os suportes STP-143 e STP-144;- Entre os suportes STP-150 e STP-151;- Junto ao suporte STP-155.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6611-111-HCT-001-0ParteObjet DANIFICADA"
477;20106803;;10358320;LINTER PETROLEO;NES.TA.SUAPE   .LINPROD.PET_INT;46338;LINHA-TUBULAÇÃO;VAZAMENTO;"Conteúdo da notaPrio.: CINTALAR DUPLA CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: VAZAMENTO# Reparar a avaria na tubulação causada por corrosão interna, deintensidade severa, que gerou vazamento no ponto da geratriz inferior onde foi instalado reparo provisório do tipo ""stanck ball"" para sanarvazamento, conforme informações abaixo.REFERÊNCIA: na região vizinha à solda curva/tubo da linha28""-PE-4708.04-032-C1, próxima ao LRP de petróleo localizado no SCRAPER2.SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar, através desoldagem, dupla-calha conforme requisitos a seguir:*Dados para construção da dupla-calha:- Tubo com diâmetro 28"" AC API 5L Gr B PSL1, CC, ASME B36.10 ouequivalente. Espessura nominal: 9,54mm;- Dimensões da DC: Conforme projeto (Avaliar a possibilidade de solda nacurva);- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;- Classe de pressão: 300#;- PMTA: 40 kgf/cm²;- Vazão: Trecho frequentemente sem vazão, mas com vazão máxima de5.000m³ durante operações de passagem de pig.ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver em operação(pressurizada com ou sem fluxo, com produto ou seus resíduos).Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha ou novo trecho de tubulação,conforme N-115.DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 para a instalaçãode dupla-calha.APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar a tubulação e/oudupla-calha conforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
478;20095735;52743083;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46339;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREAV1 - substitui RI 20088178Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão atmosférica alveolar leve nassoldas circunferenciais tubo/curva dos trechos inferior (vertical) esuperior (horizontal) a jusante da válvula VES-4708.1002A, conformeesquema de pintura condição 3 ou item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: área 19 (tubovia entre CMU e PGL-1).ParteObjet LINHA-TUBULAÇÃO
479;20099158;;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46339;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar a pintar as regiões com corrosão relacionadas abaixo, conformeesquema de pintura condição 3 ou item 3.2 da norma N-442.-regiões na geratriz inferior vizinhas à solda curva tubo das 2 linhasque seguem para as válvulas controladoras (a montante das válvulasVES-4708.1001A e VES-4708.1001B). Ver foto 04 do RF 60098501;-pontos isolados com corrosão nas reduções a montante das válvulascontroladoras.REFERÊNCIA: área 19 (tubovia entre CMU e PGL-1).ParteObjet LINHA-TUBULAÇÃO"
480;20099159;;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46339;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA VÁLVULASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão relacionadas abaixo, conformeesquema de pintura condição 3 ou item 3.2 da norma N-442.-no corpo, flanges, estojos e porcas das 2 válvulas controladoras. Verfoto 05 do RF 60098501;-nos estojos e porcas das válvulas VES-4708.1002B e VES-4708.1002A. Verfoto 06 do RF 60098501;-nos drenos das válvulas VES-4708.1002B e VES-4708.1002A. Ver foto 07 doRF 60098501.REFERÊNCIA: área 19 (tubovia entre CMU e PGL-1).ParteObjet LINHA-VÁLVULAS"
481;20099181;52653340;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46339;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA ESTRUTURAS METÁLICASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão atmosférica alveolar e porplacas de intensidade leve a moderada nos perfis da estrutura metálicade apoio das linhas de NAFTA, DIESEL e OCREF, localizada abaixo dopiperack da entrada do PGL-1, conforme itens 3 e 4.2 da norma PetrobrasN-1550.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: entrada do PGL-1. Ver fotos 12, 13 e 14 do RF 60098501.ParteObjet LINHA-ESTRUTURAS METÁLICAS
