#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
482;20099189;52653353;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46339;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DRECUP, TRATAR E PINTAR TODO PIPERACKAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEm todas as estruturas metálicas de sustentação de todas as linhas dotrecho após o piperack da travessia da Av. Portuária até o CMU (entre ossuportes PS-017-004 e o suporte PS-019-062), com exceção da estruturados 2 LOOPs que já foram jateados e pintados, realizar:ITEM 01) Substituir perfis e componentes metálicos que apresentaremcorrosão severa e perda de material que comprometa a integridade daestrutura. Soldagem e controle de qualidade conforme norma PetrobrasN-133;ITEM 02) Tratar e pintar as regiões com corrosão nas chapas, treliças,vigas, colunas, perfis e elementos de fixação de toda estruturametálica, conforme esquema de pintura condição 2 ou item 3.2 da normaPetrobras N-1550.REQUISITOS:OPÇÃO 1: tratamento de superfície com grau de acabamento Sa 2.1/2 ou WJ2conforme norma N-9;OPÇÃO 2: tratamento da superfície realizada por ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"" conformenorma SSPC-SP11.SERVIÇOS ADICIONAIS: montagem de andaime.REFERÊNCIA: todo o piperack da tubovia entre o suporte PS-017-004 e osuporte PS-019-062 próximo ao CMU (com exceção dos 2 LOOPs que já foramjateados e pintados).ParteObjet LINHA-ESTRUTURAS METÁLICAS"
483;20104209;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46339;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TOMADAS PSVs E FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões sem pintura e com corrosãorelacionadas abaixo, conforme condição 4 e item 3.2 da norma N-442:-Tomadas das 5 PSVs do trecho elevado de 2pol (localizadas entre ossuportes STP-202 e STP-204) apresentando regiões dispersas com corrosãoatmosférica alveolar de intensidade leve a moderada, incluindo trechossem pintura (apenas pintura shop primer);-União flangeada com flange cedo do início do trecho elevado de 2 pol dedescarga das PSVs (a montante do suporte STP-202) sem pintura (apenaspintura shop primer) e apresentando regiões com corrosão atmosféricauniforme de intensidade leve.ITEM 02) Instalar fita anticorrosiva do tipo Torofita nas uniõesflangeadas horizontais.REFERÊNCIA: linha de 2 pol sem TAG em campo (2""-HC-6400-500-Ba).ParteObjet LINHA-TUBULAÇÃO"
484;20107452;;10164185;PSV6313007;NES.TA.SUAPE   .BOMB02 .CLA;46344;TESTE-OBSERVAÇÕES;OUTROS;Conteúdo da notaPrio.: CSUBSTITUIR EQUIPAMENTO - PSVAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir PSV atual, do tipo rosqueada, da fabricante Crosby por umaPSV flangeada. Ajustar o SET de presssão para 7Kgf/cm².ParteObjet TESTE-OBSERVAÇÕES
485;20098373;;10387016;LINTER GLP EMED;NES.TA.SUAPE   .LINPROD.GLP_INT;46347;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DPINTURA - TUBULAÇÃO DA PSV6315009Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura da tubulação a jusante daPSV6315009TRATAMENTO DE SUPERFÍCIE - Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442; - Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos); - Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11; - Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11; - Realizar e registrar as medições de rugosidade a cada metro linear detubulação; - Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura conforme a Condição 1 da norma N-442;- TINTA DE FUNDO:  Aplicar uma demão de tinta de fundo epóxi de altaespessura, PETROBRAS N-2630, por meio de pistola sem ar ou trincha. Aespessura mínima de película seca deve ser de 100 ?m. O intervalo entreas demãos deve ser de, no mínimo, 16 horas e, no máximo, 48 horas; - Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície; - TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros - Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta; - A alternativa de utilizar a tinta de fundo N-2630 não se aplica aeste serviço; - Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-TUBULAÇÃO"
486;20098375;;10387016;LINTER GLP EMED;NES.TA.SUAPE   .LINPROD.GLP_INT;46347;PINTURA-PLATAFORMAS;PINTURA SERIAMENTE DANIFICADA;"Conteúdo da notaPrio.: DPINTURA - ESCADAS E PLATAFORMAS PB-03Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADARealizar tratamento de superfície e pintura nas regiões com corrosãodas plataformas e escadas de acesso localizadas no pátio de bombas deGLP (PB-03)PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-1550- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade.- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 1 da norma N-1550.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar.- Tinta de acabamento: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros.ParteObjet PINTURA-PLATAFORMAS"
487;20098654;;10387016;LINTER GLP EMED;NES.TA.SUAPE   .LINPROD.GLP_INT;46347;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DSUPORTE TUBULAÇÃO - 10""-GLL6315-001-CbNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir o suporte com perda de espessura da tubulação10""-GLL6315-001-Cb localizado na bacia da EF631501.O suporte deve atender ao especificado na N-1758.ParteObjet LINHA-SUPORTE"
488;20098660;;10387016;LINTER GLP EMED;NES.TA.SUAPE   .LINPROD.GLP_INT;46347;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DSUPORTE TUBULAÇÃO - 4""-GLV-6315-026-CbNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir vergalhão, tratar a superfície e realizar pintura no suportede tubulação da linha 4""-GLL-6315-026-Cb, detro da bacia de contenção daEf631501.TRATAMENTO DE SUPERFÍCIE - Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442; - Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos); - Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11; - Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11; - Realizar e registrar as medições de rugosidade a cada metro linear detubulação; - Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura conforme a Condição 1 da norma N-442;- TINTA DE FUNDO:  Aplicar uma demão de tinta de fundo epóxi de altaespessura, PETROBRAS N-2630, por meio de pistola sem ar ou trincha. Aespessura mínima de película seca deve ser de 100 ?m. O intervalo entreas demãos deve ser de, no mínimo, 16 horas e, no máximo, 48 horas; - Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície; - TINTA DE ACABAMENTO: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros - Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta; - A alternativa de utilizar a tinta de fundo N-2630 não se aplica aeste serviço; - Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet LINHA-SUPORTE"
489;20098953;;10387016;LINTER GLP EMED;NES.TA.SUAPE   .LINPROD.GLP_INT;46347;LINHA-FLANGE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSUBSTITUIR ESTOJOS - FLANGENenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir os estojos com perda de espessura por corrosão atmosférica daunião flangeada da tubulação localizada próximo a MOV-525.Estojos e porcas deverão ser revestidos com Zinco-Níquel conforme ASTM B841, classe 1, tipo B/E, grau 5 a 8.Estojos e porcas deverão serrevestidos com Zinco-Níquel conforme ASTM B 841, classe 1, tipo B/E,grau 5 a 8.ParteObjet LINHA-FLANGE
490;20098977;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46347;DANIFICADA;DANIFICADA;Conteúdo da notaPrio.: DDANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADARepintar o tag da tubulação em todos os locais onde a identificação dotag atual estiver apagando ou danificado, conforme exemplo mostrado nasfotos 43 e 44 do anexo fotográfico do relatório de inspeção número60094465.ParteObjet DANIFICADA
491;20106535;;10328824;LINTER OC SCRAPER 2;NES.TA.SUAPE   .LINPROD.ESC_INT;46347;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA TOMADA PSV-4708-05018Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar, por placas e por frestas de intensidade modera a severa natomada da PSV-4708-05018, incluindo flanges estojos e porcas;ITEM 02) Tratar e pintar a PSV, válvulas e a sua linha1""-OC-4708.05-035-Ba de descarga;ITEM 03) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.Nota: Tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA: tomada da PSV-4708-05018 da linha de 24""-OC-4708.05-031-Cado trecho de sucção da bomba de OCREF do pátio de bombas do SCRAPER 2.Ver fotos 05 e 06 do RF 6010914.ParteObjet LINHA-TUBULAÇÃO"
492;20106707;;10328824;LINTER OC SCRAPER 2;NES.TA.SUAPE   .LINPROD.ESC_INT;46347;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CENCAPSULAR TOMADA PSV-4708-05014Ação  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Projetar e instalar encapsulamento através de soldagem natomada da PSV;ITEM 02) Tratar e pintar encapsulamento e regiões adjacentes datubulação principal conforme esquema de pintura condição 4 e item 3.2 danorma N-442.NOTAS:- Realizar encapsulamento da tomada e preencher com epóxi, conformedetermina o item 4.5.2.8 da norma N-2737;- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;- Dimensões do encapsulamento: conforme projeto específico.DADOS DA LINHA PRINCIPAL:- Tubulação diâmetro 24"" em aço API 5L Gr. X60 PSL 2 com costura, esp.nom. 7,9mm, classe de pressão 300#, PMOA 34 kgf/cm2;REFERÊNCIA: tomada da PSV-4708-05014 da linha de 24""-OC-4708.05-001-C1do trecho elevado localizada em frente ao pátio de bombas do SCRAPER 2.Ver fotos 01, 02, 03 e 04 do RF 60109146.ParteObjet LINHA-TUBULAÇÃO"
493;20106710;;10328824;LINTER OC SCRAPER 2;NES.TA.SUAPE   .LINPROD.ESC_INT;46347;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CREP PINTURA 2 VENTs TRECHO SUPERIORAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os 2 vents do trecho superior da LINTER OCREF, em frenteà casa de bombas, que estão apresentando regiões dispersas com corrosãoatmosférica alveolar de intensidade moderada.NOTA: tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA: Vents das linhas 24""-OC-4708.05-007-C1 e24""-OC-4708.05-001-C1. Ver fotos 07 e 08 do RF 6010914.ParteObjet LINHA-VENT"
494;20107515;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46347;TRECHO AÉREO DUTO-REGIÃO DE AFLORAMENTO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR CORROSÃO E RECOMPOR REVESTIMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO[Área do Scraper 1 - RNEST]Foram identificados danos no revestimento em dois locais —aparentemente decorrentes de avaria de origem mecânica — nos quais osubstrato metálico está exposto e apresenta processos corrosivosatmosféricos ativos, conforme descrito a seguir:1. A cerca de 9 m do afloramento do duto, na parte superior, onde se   observam avarias mecânicas pontuais, próximas entre si.2. Na interface revestido/pintado, nas proximidades da junta de   isolamento elétrico, onde há um rasgo transversal entre as posições   de aproximadamente 9 h a 12 h, com descolamento do revestimento no   entorno da falha.Recomenda-se a remoção do revestimento solto e ao redor das regiõesafetadas, seguida do tratamento superficial e da recomposição dorevestimento utilizando fita polimérica (""Torofita"").Seguir as condições fixadas na norma PETROBRAS N-2238.ParteObjet TRECHO AÉREO DUTO-REGIÃO DE AFLORAMENTO"
495;20107516;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46347;PINTURA-TRECHO ÁEREO DO DUTO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO[Área do Scraper 2 - TA Suape | Duto]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde foram identificados processos corrosivos ativos:1. Derivação de tomada do instrumento PIT-4708.04005, junto à válvula de   bloqueio da câmara de pig XV-4708.04002;2. Suportes e acessórios da válvula do duto XV-4708.04001;3. Região de solda do olhal de conexão do cabo elétrico do SPC, no lado   da derivação do duto;4. Entorno da interface pintado/revestido, nas proximidades da junta de   isolamento elétrico.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-TRECHO ÁEREO DO DUTO"
496;20107518;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46347;LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ.;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: CTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Área do Scraper 2 - TA Suape | Canhão de Pig]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde foram identificados processos corrosivos ativos:1. Acessórios da tampa do canhão;2. Flanges e estojos/porcas na derivação para a válvula de bypass   XV-4708.04003;3. Válvula de bypass XV-4708.04003: corpo, acessórios, flanges e   estojos/porcas;4. Trechos sem isolamento térmico da linha de drenagem do canhão:   tomadas, extremidade, válvulas, flanges e estojos/porcas;5. Trechos sem isolamento térmico da linha de equalização do canhão (tag   2""-PE-4708.04-046-C1-PP): tomada no canhão, válvulas, flanges e   estojos/porcas;6. Pontos dispersos nas tomadas e linha coletora dos vents;7. Tomada do instrumento PI-4708.04003;8. Válvula de alívio PSV-4708.04004: corpo e capuz;9. Tomada da válvula de alívio PSV-4708.04004 e pontos dispersos na   linha de descarga;10. Válvula de bloqueio da câmara de pig XV-4708.04002: corpo,    acessórios, flanges e estojos/porcas;11. Chapas de base dos suportes do canhão e do topo dos apoios de    concreto.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ."
497;20107520;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46347;LANÇ/RECEB PIG 01-TAMPA DO CANHÃO;NÃO ATENDE A NORMA;Conteúdo da notaPrio.: CDEMARCAR RAIO DE ATUAÇÃO DA TAMPANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: NÃO ATENDE A NORMA[Área do Scraper 2 - TA Suape]Verificou-se a ausência da faixa de demarcação do raio de atuação datampa do canhão LP-4708.0401, em desacordo com o estabelecido na ABNTNBR 16381.Recomenda-se efetuar esta demarcação com uma faixa amarela aplicadadiretamente sobre as grades de piso da bacia, por meio de pintura ououtro método que proporcione boa visibilidade e durabilidade.ParteObjet LANÇ/RECEB PIG 01-TAMPA DO CANHÃO
498;20107521;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46347;LANÇ/RECEB PIG 01-TAMPA DO CANHÃO;NÃO ATENDE A NORMA;Conteúdo da notaPrio.: CDEMARCAR RAIO DE ATUAÇÃO DA TAMPANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: NÃO ATENDE A NORMA[Área do Scraper 1 - RNEST]Verificou-se a ausência da faixa de demarcação do raio de atuação datampa do canhão RP-4708.0402, em desacordo com o estabelecido na ABNTNBR 16381.Recomenda-se efetuar esta demarcação com uma faixa amarela aplicadadiretamente sobre as grades de piso da bacia, por meio de pintura ououtro método que proporcione boa visibilidade e durabilidade.ParteObjet LANÇ/RECEB PIG 01-TAMPA DO CANHÃO
499;20107523;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46347;LANÇ/RECEB PIG 01-PLACA DE IDENTIFICAÇÃO;INEXISTENTE;Conteúdo da notaPrio.: CINSTALAR PLACA IDENTIFICAÇÃO DO CANHÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: INEXISTENTE[Área do Scraper 1 - RNEST]A placa de identificação contendo os dados previstos na ABNT NBR 16381não está presente no canhão de pig RP-4708.0402.Recomenda-se a confecção e instalação dessa placa, em aço inoxidável oualumínio anodizado, conforme modelo apresentado no Anexo 2 do relatóriode inspeção nº 60107131, também disponível anexado a esta nota RI noSAP.ParteObjet LANÇ/RECEB PIG 01-PLACA DE IDENTIFICAÇÃO
500;20098922;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46350;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto ao suporte STP-86, incluindo tubulação, suportes e selas;- Região entre suporte STP-87 e o loop 12, incluindo tubulação, suportese selas, conforme ilustra foto 23 do anexo fotográfico do relatório deinspeção número 60094465;- Região junto ao suporte STP-87, incluindo tubulação, suportes e selas;Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
501;20098924;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46350;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto ao suporte STP-88, incluindo tubulação, suportes e selas;- Região entre suporte STP-88 e STP-89, na geratriz inferior, próximo àsolda circunferencial, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-89, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-90, incluindo tubulação, suportes e selas;Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
502;20098907;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46351;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto ao suporte STP-59, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-60, incluindo tubulação, suportes e selas;- Trecho localizado na região da curva do loop 10, incluindo tubulação,suportes e selas;- Região junto ao suporte STP-61, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-62, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-63, incluindo tubulação, suportes e selas;Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
503;20099338;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DIdentificação de tubulaçõesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: INEXISTENTEPintar tag nas tubulações de SCI que não possuem identificação em campo,conforme detalhamento abaixo:- Pintar tag da linha de 6"" usada para injeção de água das esferas, quevai para a esfera 01;- Pintar tag da linha de 6"" usada para injeção de água das esferas, quevai para a esfera 02;- Pintar tag da linha de 6"" usada para injeção de água das esferas, quevai para a esfera 03;- Pintar tag na linha de 8"" usada para injeção de água das esferas, quevai para a esfera 04;- Pintar tag na linha de 8"" usada para injeção de água das esferas, quevai para a esfera 05;- Pintar tag no trecho horizontal da linha que vai para o anel deresfriamento da esfera 01, conforme indicado na foto 63 do anexofotográfico do relatório de inspeção nº 60094462;- Pintar tag no trecho horizontal da linha que vai para o anel deresfriamento da esfera 02, conforme indicado na foto 58 do anexofotográfico do relatório de inspeção nº 60094462;- Pintar tag no trecho horizontal da linha que vai para o anel deresfriamento da esfera 04 conforme indicado na foto 54 do anexofotográfico do relatório de inspeção nº 60094462;- Pintar tag na linha localizada dentro da área das esferas, conformeindicado na foto 65 do anexo fotográfico do relatório de inspeção nº60094462);- Pintar tag na linha de 6"" localizada próxima do TQ-631307, conformeindicado na foto 105 do anexo fotográfico do relatório de inspeção nº60094462;- Pintar tag na linha de 8"" localizada próxima do TQ-631310, conformeindicado na foto 106 do anexo fotográfico do relatório de inspeção nº60094462;- Pintar tag na linha de 6"" do hidrante localizado próxima da plataformade carregamento, conforme indicado na foto 123 do anexo fotográfico dorelatório de inspeção nº 60094462;- Pintar tag no trecho horizontal da linha de 3"" localizada dentro dabacia do TQ-631310, conforme indicado na foto 142 do anexo fotográficodo relatório de inspeção nº 60094462;- Pintar tag nas linhas localizadas dentro e por trás do pátio de bombasde água.A identificação deverá ser pintada em local de fácil visualização e ostags serão definidos de acordo com o desenho DE-4450.10-5420-944-PET-001e normas N-1522 e N-1710, na ausência de identificação de alguma linhano desenho citado.ParteObjet INEXISTENTE"
504;20099359;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DPinturaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAExecutar tratamento de superfície e pintura na linha de 6"" de injeção deágua que vai para a esfera 01, a qual apresenta pintura calcinada e comfalhas, conforme visto na foto 44 do anexo fotográfico do relatório deinspeção nº 60094462.Realizar serviço conforme Norma Petrobras N-0442.ParteObjet PINTURA-TUBULAÇÃO"
505;20099361;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DPintura tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAExecutar tratamento de superfície e pintura na linha de 8"" de injeção deágua que vai para a esfera 04, a qual apresenta-se com pintura calcinadae com falhas.Realizar serviço conforme Norma Petrobras N-0442.ParteObjet PINTURA-TUBULAÇÃO"
506;20099372;52653336;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DRebaixamento do soloNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSPromover a rebaixamento do solo para que a linha de 8"" não fique emcontato direto com a terra, no trecho localizado próximo ao TQ-631307,conforme ilustram as fotos 110 e 111 do anexo fotográfico do relatóriode inspeção nº 60094462.ParteObjet LINHA-TUBULAÇÃO"
507;20099393;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-EQUIPAMENTOS INTERLIGADOS;OUTROS;"Conteúdo da notaPrio.: DInstalar tampas de hidrantesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar tampa de proteção das conexões de saída de água dos hidrantesabaixo citados que não protegidas:- Hidrante H-5420-006, conforme localização está indicada na foto 18 doanexo fotográfico de inspeção nº 60094462;- Hidrante próximo ao TQ-636107, conforme localização está indicada nafoto 17 do anexo f fotográfico de inspeção nº 60094462;- Hidrante H-5420-007, conforme localização está indicada na foto 19 doanexo fotográfico de inspeção nº 60094462;- Hidrante localizado próximo ao TQ-636108, conforme localização estáindicada nas fotos 20 e 21 do anexo fotográfico de inspeção nº 60094462;- Hidrante localizado próximo ao TQ-631210, conforme localização estáindicada nas fotos 103 e 104 do anexo fotográfico de inspeção nº60094462;ParteObjet LINHA-EQUIPAMENTOS INTERLIGADOS"
508;20099395;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-EQUIPAMENTOS INTERLIGADOS;OUTROS;"Conteúdo da notaPrio.: DIdenrificação de hidrantesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSPintar tag nos hidrantes que não possuem identificação em campo,conforme detalhamento abaixo:- Hidrante localizado próximo ao sistema LGE-2, conforme mostra foto 12do anexo fotográfico de inspeção nº 60094462;- Hidrante próximo ao TQ-636107, conforme mostra foto 17 do anexofotográfico de inspeção nº 60094462;- Hidrante localizado próximo ao TQ-631210, conforme mostram fotos 103 e104 do anexo fotográfico de inspeção nº 60094462;- Hidrante localizado próximo ao TQ-631210, conforme visto na foto 109do anexo fotográfico de inspeção nº 60094462;- Hidrante próximo ao pátio de bombas PB-04, conforme visto na foto 112do anexo fotográfico de inspeção nº 60094462;- Hidrante próximo da plataforma de carregamento, conforme visto na foto123 do anexo fotográfico de inspeção nº 60094462;- Hidrante próximo da subestação B, conforme visto na foto 127 do anexofotográfico de inspeção nº 60094462;- Hidrante próximo da plataforma de carregamento, conforme visto na foto136 do anexo fotográfico de inspeção nº 60094462;- Hidrante próximo da plataforma de carregamento, conforme visto na foto141 do anexo fotográfico de inspeção nº 60094462;- Corrigir tag que está com o número ""6"" invertido no hidranteHE-5420-008, conforme visto nas fotos 04 e 06 do anexo fotográfico deinspeção nº 60094462.A identificação deverá ser pintada em local de fácil visualização e ostags serão definidos de acordo com o desenho DE-4450.10-5420-944-PET-001ou normas, na ausência de identificação de algum hidrante no desenhocitado.ParteObjet LINHA-EQUIPAMENTOS INTERLIGADOS"
509;20099452;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos flanges do filtroFT-5420016, os quais encontram-se com início de processo corrosivo,conforme mostram as fotos 09 e 11 do anexo fotográfico do relatório deinspeção nº 60094462.Realizar serviço conforme Norma Petrobras N-0442.ParteObjet LINHA-TUBULAÇÃO
510;20099453;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-OUTROS COMPONENTES;OUTROS;Conteúdo da notaPrio.: DIdentificação de filtroNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação do filtro que encontra-se junto da XV-5420-055,o qual não possui tag, conforme pode ser visto na foto 57 do anexofotográfico do relatório de inspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAPParteObjet LINHA-OUTROS COMPONENTES
511;20099455;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-OUTROS COMPONENTES;OUTROS;Conteúdo da notaPrio.: DIdentificação de filtroNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação do filtro que encontra-se junto da XV-5420-009,o qual não possui tag, conforme pode ser visto na foto 58 do anexofotográfico do relatório de inspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAP.ParteObjet LINHA-OUTROS COMPONENTES
512;20099461;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão drenoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura na válvula do drenolocalizado na linha que vai para o anel de resfriamento da esfera 02, oqual apresenta processo corrosivo pontual, conforme mostram as fotos 61e 62 do anexo fotográfico do relatório de inspeção nº 60094462.Após o tratamento da corrosão, instalar cap com corrente no dreno.Realizar serviço conforme Norma Petrobras N-0442.ParteObjet LINHA-DRENO
513;20099462;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-DRENO;OUTROS;Conteúdo da notaPrio.: DAdequação de drenoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar cap e corrente no dreno localizado na linha que vai para o anelde resfriamento da esfera 01, conforme mostram as fotos 63 e 64 do anexofotográfico do relatório de inspeção nº 60094462.ParteObjet LINHA-DRENO
514;20099464;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DAdequação de ventNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar cap nos vents das linhas 10""-AF-660012-Wa e 18""-AF-660001-Wa,os quais encontram-se desprotegidos, conforme ilustram as fotos 155,156, 157 e 158 do anexo fotográfico do relatório de inspeção nº60094462.ParteObjet LINHA-VENT"
515;20099466;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DIdentificação de válvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação da válvula XV-5420056, a qual encontra-se comtag quase ilegível, conforme mostram as fotos 9 e 10 do anexofotográfico do relatório de inspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAP.ParteObjet LINHA-VÁLVULAS
516;20099467;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DIdentificação de válvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação das duas válvulas localizadas próximas àVGA-670, as quais não possuem tag, conforme localização indicada nasfotos 29 e 30 do anexo fotográfico do relatório de inspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAP.ParteObjet LINHA-VÁLVULAS
517;20099470;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DIdentificação de válvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação da válvula localizada na linha de injeção deágua da esfera 04, a qual não possui tag, conforme localização mostradana foto 50 do anexo fotográfico do relatório de inspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAP.ParteObjet LINHA-VÁLVULAS
518;20099471;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DIdentificação de válvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação da válvula VRE-758, localizada na linha deinjeção de água da esfera 03, a qual encontra-se com tag apagado,conforme pode ser visto na foto 52 do anexo fotográfico do relatório deinspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAP.ParteObjet LINHA-VÁLVULAS
519;20099546;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VÁLVULAS;OUTROS;"Conteúdo da notaPrio.: DCorrosão válvulaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSExecutar tratamento de superfície e pintura na válvula localizada nalinha de 6"" instalada dentro do pátio das esferas, a qual apresentaprocesso corrosivo no corpo, flanges e estojos, conforme localizaçãoestá indicada nas fotos 68 e 69 do anexo fotográfico do relatório deinspeção nº 60094462.Após a pintura da válvula, o tag deverá ser pintado no corpo doequipamento ou instalado plaqueta de identificação, de acordo com o tagque está cadastrado no SAP.Realizar serviço conforme Norma Petrobras N-0442.ParteObjet LINHA-VÁLVULAS"
520;20099548;;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DIdentifiação de válvulasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação da válvula instaladas dentro e por trás dopátio de bombas, conforme mostrado nas fotos 163 e 164 do anexofotográfico do relatório de inspeção nº 60094462.O tag deverá ser pintado no corpo do equipamento ou instalado plaquetade identificação, de acordo com o tag que está cadastrado no SAP.ParteObjet LINHA-VÁLVULAS
521;20099552;52656784;10279254;LINTER SCI;NES.TA.SUAPE   .SCI    .LINSCI;46362;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: DAdequação de suporteNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir ou adequar suporte instalado de maneira inadequada, situadono cruzamento das ruas 4 e 5, conforme mostram as fotos 148 e 149 doanexo fotográfico.Se houver necessidade, realizar tratamento de superfície e pintura naregião da tubulação que está em contato com o suporte, realizandoserviço conforme Norma Petrobras N-0442.ParteObjet LINHA-SUPORTE
522;20099710;52653388;10358320;LINTER PETROLEO;NES.TA.SUAPE   .LINPROD.PET_INT;46362;LINHA-ISOLAMENTO TÉRMICO;COM INFILTRAÇÃO;"Conteúdo da notaPrio.: DRECOMPOR ISOLAMENTO TÉRMICONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: COM INFILTRAÇÃOFRESTAS / MATERIAL ISOLANTE EXPOSTOPÁTIO DE BOMBAS---------------Recompor falhas no isolamento térmico da linha tronco (Ønom. 42""), queapresenta frestas excessivas expondo o material isolante nos locaisabaixo:1. Na extremidade junto à válvula VRE-4708.04-001 e região de arremate   com o suporte PS-009-021A;2. Nas interferências laterais com os suportes PS-010-010 e PS-010-007,   juntos à bomba B-4708.04001.O serviço deve atender às especificações de projeto e aos requisitos danorma PETROBRAS N-250.DESENHO DE REFERÊNCIA:DE-4450.10-6100-200-DIU-009-VDE-4450.10-6100-200-DIU-010-MParteObjet LINHA-ISOLAMENTO TÉRMICOCausa:FALHA NA INSTALAÇÃO"
523;20099769;52653385;10358320;LINTER PETROLEO;NES.TA.SUAPE   .LINPROD.PET_INT;46362;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DINSPEÇÃO ONDAS GUIADAS NO PÁTIO BOMBASNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSINSPEÇÃO POR VARREDURAPÁTIO DE BOMBAS---------------Realizar inspeção de varredura na linha tronco do trecho (Ønom 42"") comemprego da técnica de ondas guiadas. O trecho encontra-se inativo.ParteObjet LINHA-TUBULAÇÃO"
524;20099775;;10358320;LINTER PETROLEO;NES.TA.SUAPE   .LINPROD.PET_INT;46362;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR/PINTAR PIPE-RACK VIBRA-SCRAPER 2Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOPROCESSOS CORROSIVOS ATMOSFÉRICOSENTRE ÁREAS DA VIBRA ENERGIA E SCRAPER 2----------------------------------------Efetuar tratamento superficial e pintura nas estruturas metálicas dopipe-rack entre as áreas da Vibra Energia e Scraper 2, que encontram-seafetadas por processos corrosivos dispersos.- TRECHO: do PS-013-020 (Vibra) até o PS-009-019 (Scraper 2).Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-1550 e demaisrequisitos previstos nesta norma.DESENHOS DE REFERÊNCIA:- DE.4450.10-8100-200-DIU-013-AA- DE.4450.10-8100-200-DIU-009-VParteObjet LINHA-ESTRUTURAS METÁLICASCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
525;20099776;;10358320;LINTER PETROLEO;NES.TA.SUAPE   .LINPROD.PET_INT;46362;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR/PINTAR PIPE-RACK SCRAPER 2Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOPROCESSOS CORROSIVOS ATMOSFÉRICOSÁREA DO SCRAPER 2-----------------Efetuar tratamento superficial e pintura nas estruturas metálicas dopipe-rack na área do Scraper 2, que encontram-se afetadas por processoscorrosivos dispersos.- TRECHO: do PS-009-021 até o PS-009-028.Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-1550 e demaisrequisitos previstos nesta norma.DESENHO DE REFERÊNCIA: DE.4450.10-8100-200-DIU-009-VParteObjet LINHA-ESTRUTURAS METÁLICASCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
526;20099777;52653357;10358320;LINTER PETROLEO;NES.TA.SUAPE   .LINPROD.PET_INT;46362;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR/PINTAR PIPE-RACK SCRAPER 2Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOPROCESSOS CORROSIVOS ATMOSFÉRICOSÁREA DO SCRAPER 2-----------------Efetuar tratamento superficial e pintura nas estruturas metálicas dopipe-rack na área do Scraper 2, que encontram-se afetadas por processoscorrosivos dispersos.- TRECHO: do PS-009-029 até o PS-008-011.Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-1550 e demaisrequisitos previstos nesta norma.DESENHOS DE REFERÊNCIA:- DE.4450.10-8100-200-DIU-009-V- DE.4450.10-8100-200-DIU-008-MParteObjet LINHA-ESTRUTURAS METÁLICASCausa:FALHA DO REVESTIMENTO DE PROTEÇÃO
527;20107967;;10383960;TORRE TELECOM - IPJ2 BERÇO A);NES.TA.SUAPE   .TORRCOM;46364;TORRE-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOGrampos em U apresentam corrosão atmosférica de acessório localizado naplataforma da torre, vide figura 07 do relatório fotográfico. Substituirou tratar e pintar os suportes a luminária.ParteObjet TORRE-INSTRUMENTOS E ACESSÓRIOS
528;20107972;;10383961;TORRE TELECOM - IPJ2 (BERÇO B);NES.TA.SUAPE   .TORRCOM;46364;TORRE-BASE DE CONCRETO;DANIFICADA;Conteúdo da notaPrio.: CDANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: DANIFICADANecessário  corrigir a base da torre, fabricando uma nova estrutura debase e impermeabilizando-a, para evitar umidade na base metálica.Necessário também verificar o prumo da torre, pois, aparentemente, amesma se encontra inclinada, talvez em função do recalque/falta dealinhamento ou mesmo inexistência da base.ParteObjet TORRE-BASE DE CONCRETO
529;20107806;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46366;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão Válvula, flanges, acessóciosNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões abaixo citadas,as quais apresentam processo corrosivo:- Corpo, flanges e estojos da válvula XV-5336106 (fotos 01, 02 e 03 doanexo fotográfico do relatório de inspeção 60110102);- Flanges da tomada 3/4"" situada junto à XV-5336106.Realizar o serviço conforme norma Petrobras N-0442ParteObjet LINHA-VÁLVULAS"
530;20107807;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46366;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na tomada de instrumentaçãolocalizada entre os suportes STP-182 e STP-183, conforme pode ser vistonas fotos 07 e 08 do anexo fotográfico do relatório de inspeção60110102.Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-TUBULAÇÃO
531;20107808;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46366;LINHA-DRENO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorosão DrenoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no dreno localizado próximoao suporte STP-212, o qual não possui pintura de acabamento e apresentaprocesso corrosivo, conforme pode ser visto nas fotos 07 e 08 do anexofotográfico do relatório de inspeção 60110102.Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-DRENO
532;20107809;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46366;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorosão Tubulação e válvulasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura em todas as regiões situadasno Berço A, incluindo válvulas, linhas de drenagem, flanges, estojos,vents e niples (ver localização na foto 09 do anexo fotográfico dorelatório de inspeção 60110102.Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-VÁLVULAS
533;20107810;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46366;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorosão Tubulação e válvulasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura em todas as regiões situadasno Berço B, incluindo válvulas, linhas de drenagem, flanges, estojos,vents e niples (ver localização na foto 10 do anexo fotográfico dorelatório de inspeção 60110102.Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-VÁLVULAS
534;20107837;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No Vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-47 e STP-48 (Loop 9 datubovia entre o terminal e o PGL1): - Tratar e pintar corosão atmosférica alveolar, de intensidade leve amoderada; - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
535;20107840;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No Vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-87 e STP-88 (Loop 12 datubovia entre o terminal e o PGL1): - Tratar e pintar corosão atmosférica alveolar, de intensidade leve amoderada; - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
536;20107844;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No vent que fica localizado no trecho da tubulação16""-GA/GV-6313-502-Ba, entre os suportes STP-142 e STP-144 (segundo Loopconsiderando o sentido do PGL1 para o PGL2): - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,em regiões dipersas. Realizar o tratamento conforme o item 3.2 da normaPetrobras N-442 e a pintura conforme a condição 4 da mesma norma; - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
537;20107845;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-VENT;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CPROCESSO CORROSIVOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No vent que fica localizado no trecho da tubulação16""-GA/GV-6313-502-Ba, entre os suportes STP-160 e STP-161 (Loop): - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,em regiões dipersas. Realizar o tratamento conforme o item 3.2 da normaPetrobras N-442 e a pintura conforme a condição 4 da mesma norma; - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
