#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
538;20107854;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-DRENO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-73 e STP-74 (Loop 11 datubovia entre o terminal e o PGL1): - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,em pontos dipersos da válvula. Realizar o tratamento conforme o item 3.2da norma Petrobras N-442 e a pintura conforme a condição 4 da mesmanorma; - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
539;20107875;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na PSV-6313019 instalada na tubulação 14""-GA/GV-6313-001-Ba, entre ossuportes STP-108 e STP-109 (Plataforma de acesso a válvulas na entradado - PGL1): - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve amoderada, no capuz, no corpo, nos estojos e porcas; - Tratar e pintar corrosão atmosférica alveolar de intensidade leve a moderada, presente em regiões dispersas das linhas a jusante e a montanteda PSV, inclusive nas válvulas localizadas a montante e a jusante; - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-6514001.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.REFERÊNCIA: Entre os suportes STP-108 e STP-109 (Plataforma de acesso aválvulas na entrada do - PGL1).ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
540;20107877;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR ESTRUTURA METÁLICAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a severa, na estrutura metálica sobre o STP-109.Realizar o tratamento conforme o item 3.2 da norma Petrobras N-1550 e apintura conforme a condição 2 da mesma norma.REFERÊNCIA: STP-109 próximo a entrada do PGL1.ParteObjet LINHA-ESTRUTURAS METÁLICAS
541;20107962;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46382;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na PSV-6313052 instalada na tubulação 16""-GA/GV-6313-502-Ba, entre ossuportes STP-108 e STP-109 (Plataforma de acesso às válvulas na entradado - PGL1): - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,em pontos dispersos das linhas a montante e a jusante da PSV-6313052; - Tratar e pintar corrosão atmosférica alveolar e por fresta, deintensidade leve, na união flangeada a montante da PSV-6313052; - Tratar e pintar corrosão atmosférica alveolar, de intensidade moderada, presente em regiões dispersas das válvulas a montante e ajusante da PSV-6313052 - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-6313052.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.REFERÊNCIA: Entre os suportes STP-108 e STP-109 (Plataforma de acesso aválvulas na entrada do - PGL1).ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
542;20108262;;10389046;PSV-6314252A;NES.TA.SUAPE   .PIER02 .BOMBA 03A;46382;PSV EXTERNO-CORPO E FLANGES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CSUBSTITUIR EQUIPAMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOFlanges da PSV com perda de espessura. Substituir equipamento.ParteObjet PSV EXTERNO-CORPO E FLANGES
543;20107208;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CINSTALAÇÃO DE DUPLA-CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOReparar avaria na tubulação causado por corrosão atmosférica alveolar epor placas de intensidade severa (corrosão externa).LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Corrosão medindo 110mm (compr) x 200mm (larg) x 4,96mm (prof), posiçãohorária 06:00, localizada no suporte STP-093, vizinha a sela/calhaexistente.ITEM 01) SOLDAR DUPLA-CALHA COM ANEL (SOBREPOSTA): Preparar superfíciedo tubo e instalar,através de soldagem, dupla-calha com anel conformerequisitos a seguir:*Dados para construção da dupla-calha:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14"" em aço API5L Gr. B ou equivalente;- Dimensões: espessura mínima 9,5mm x comprimento 600 mm;- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;- Atender aos requisitos da norma Petrobras N-2737 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;DADOS DA LINHA PRINCIPAL:-TAG: 14""-QI/QAV-6313-001-Ba- Tubulação diâmetro 14""; em aço API 5L Gr. B PSL1 com costura; esp.remanescente vizinha 8,3mm; classe de pressão 150#; PMOA 19 kgf/cm2;NOTAS:1)ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver emoperação(pressurizada com ou sem fluxo, com produto ou seus resíduos).2)Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115.3)DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 na instalação dedupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
544;20107209;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CINSTALAÇÃO DE DUPLA-CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOReparar avaria na tubulação causada por corrosão atmosférica alveolar epor placas de intensidade severa (corrosão externa).LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Corrosão medindo 70mm (compr) x 75mm (larg) x 6,20mm (prof), posiçãohorária entre 05:00 e 06:00, localizada entre os suportes STP-056 eSTP-057.ITEM 01) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir:*Dados para construção da dupla-calha:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14"" em aço API5L Gr. B ou equivalente;- Dimensões: espessura mínima 9,5mm x comprimento 350 mm;- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;- Atender aos requisitos da norma Petrobras N-2737 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;DADOS DA LINHA PRINCIPAL:-TAG: 14""-QI/QAV-6313-001-Ba- Tubulação diâmetro 14""; em aço API 5L Gr. B PSL1 com costura; esp.remanescente vizinha 8,50mm; classe de pressão 150#; PMOA 19 kgf/cm2;NOTAS:1)ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver em operação(pressurizada com ou sem fluxo, com produto ou seus resíduos).2)Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115.3)DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 na instalação dedupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
545;20107210;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CINSTALAR DUPLA-CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOReparar avaria na tubulação causada por corrosão atmosférica alveolar epor placas de intensidade severa (corrosão externa).LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Corrosão medindo 55mm (compr) x 60mm (larg) x 5,16mm (prof), posiçãohorária 03:00, localizada entrer os suportes STP-055 e STP-056.ITEM 01) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir:*Dados para construção da dupla-calha:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14"" em aço API5L Gr. B ou equivalente;- Dimensões: espessura mínima 9,5mm x comprimento 300 mm;- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;- Atender aos requisitos da norma Petrobras N-2737 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;DADOS DA LINHA PRINCIPAL:-TAG: 14""-QI/QAV-6313-001-Ba- Tubulação diâmetro 14""; em aço API 5L Gr. B PSL1 com costura; esp.remanescente vizinha 8,88mm; classe de pressão 150#; PMOA 19 kgf/cm2;NOTAS:1)ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver em operação(pressurizada com ou sem fluxo, com produto ou seus resíduos).2)Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115.3)DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 na instalação dedupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
546;20107211;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CINSTALAR DUPLA-CALHAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOReparar avaria na tubulação causada por corrosão atmosférica alveolar epor placas de intensidade severa (corrosão externa).LOCALIZAÇÃO E DIMENSIONAMENTO DO DEFEITO:Corrosão medindo 55mm (compr) x 60mm (larg) x 4,16mm (prof), posiçãohorária 06:00, localizada entre a curva inferior do LOOP 9 e STP 47.ITEM 01) SOLDAR DUPLA-CALHA: Preparar superfície do tubo e instalar,através de soldagem, dupla-calha conforme requisitos a seguir:*Dados para construção da dupla-calha:- Chapa em aço carbono ASTM A 283 Gr. C ou tubo diâmetro 14"" em aço API5L Gr. B ou equivalente;- Dimensões: espessura mínima 9,5mm x comprimento 300 mm;- Atentar para o emprego de mata-junta de 2 a 3 mm de espessura;- Atender aos requisitos da norma Petrobras N-2737 rev. G,principalmente os itens 4.1 e 6.2.1, caso a linha esteja em operação;- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115;DADOS DA LINHA PRINCIPAL:-TAG: 14""-QI/QAV-6313-001-Ba- Tubulação diâmetro 14""; em aço API 5L Gr. B PSL1 com costura; esp.remanescente vizinha 8,50mm; classe de pressão 150#; PMOA 19 kgf/cm2;NOTAS:1)ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aos requisitosda norma Petrobras N-133, se realizado na ""parada"" da linha. Ou deacordo com a norma Petrobras N-2163, se a linha estiver em operação(pressurizada com ou sem fluxo, com produto ou seus resíduos).2)Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material da dupla-calha, conforme N-115.3)DURANTE A SOLDAGEM: atentar para a quantidade, sequência e sentido dospasses de soldagem definida na norma Petrobras N-2163 na instalação dedupla-calha.ITEM 02) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar as regiõessem pintura ou com pintura danificada na tubulação e na dupla-calhaconforme condição 4 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO"
547;20108011;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR TOMADAAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar, deintensidade leve, na tomada localizada embaixo da plataforma na entradado PGL1.Tratamento e pintura conforme condição 4 e item 3.2 da norma N-442 paratubos.ParteObjet LINHA-TUBULAÇÃO
548;20108012;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR CALHA /TUBOAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão relacionadas abaixo:- Corrosão atmosférica alveolar de intensidade leve a moderado na regiãoda solda calha/tubo da linha 14""-QI/QAV-6313-001Ba nos suportes STP 77,83, 84, 86,95,100, 105.- Ponto isolado próximo da Solda circunferencial, na geratriz inferior,entre STP 77 e 78.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da norma N-442para tubos e conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.ParteObjet LINHA-TUBULAÇÃO"
549;20108013;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR CALHA /TUBOAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda calha/tubo da linha14""-QI/QAV-6313-001Ba nos suportes STP 53, 55, 56, 57, 58, 60, 67.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da norma N-442para tubos e conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.ParteObjet LINHA-TUBULAÇÃO"
550;20108014;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR CALHA /TUBOAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda calha/tubo da linha14""-QI/QAV-6313-001Ba nos suportes 1º, 2º e 4° (embaixo do pontilhão daavenida portuária) STP a partir do muro do TA e o STP 32.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da norma N-442para tubos e conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.ParteObjet LINHA-TUBULAÇÃO"
551;20108016;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar deintensidade leve a moderada na geratriz superior e inferior da linha14""-QI/QAV-6313-001Ba, localizada entre os suportes STP 93 e 94.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
552;20108017;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as dispersas com corrosão atmosférica alveolar deintensidade leve a moderada, na geratriz inferior da14""-QI/QAV-6313-001Ba, no trecho vizinho ao suporte STP 90.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
553;20108018;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar Ponto isolado com corrosão atmosférica alveolar deintensidade leve a moderada, na geratriz inferior da14""-QI/QAV-6313-001Ba, na curva inferior do LOOP 12, próximo ao dreno.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
554;20108019;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve a moderada, na solda circunferencial na geratrizinferior da 14""-QI/QAV-6313-001Ba, próximo a curva inferior no trechovizinho ao suporte STP 87.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
555;20108020;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve a moderada, próximo a solda circunferencial nageratriz superior da 14""-QI/QAV-6313-001Ba, vizinho ao suporte STP 85.Ver foto xx do RF 60107724.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
556;20108021;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve a moderada, na solda circunferencial na geratrizinferior da 14""-QI/QAV-6313-001Ba, no trecho vizinho ao suporte STP 81.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
557;20108022;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve, próximo a solda circunferencial na geratriz superiorda 14""-QI/QAV-6313-001Ba, no trecho entre STP 71 e 72.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
558;20108023;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar ponto isolado com corrosão atmosférica alveolar deintensidade leve, na solda circunferencial na curva superior da14""-QI/QAV-6313-001Ba  no trecho próximo a válvula VES-2303 no LOOP 10.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
559;20108024;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve, próximo a solda circunferencial na geratriz inferiorna 2° curva inferior da 14""-QI/QAV-6313-001Ba, após válvula VES-2303.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
560;20108026;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar pontos isolados com corrosão atmosférica alveolar deintensidade leve a moderada na linha que deriva da14""-QI/QAV-6313-001Ba, vizinho a válvula VES-2303, próximo ao STP 62,nos seguintes locais:ITEM 1) Próximo a primeira solda circunferencial a partir da derivaçãoda 14""-QI/QAV-6313-001Ba.ITEM 2) Próximo a tomada do dreno entre curva da derivação e primeirosuporte.ITEM 3) Próximo ao primeiro suporte da derivação.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
561;20108030;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar ponto isolado com corrosão atmosférica alveolar deintensidade leve a moderada, na geratriz inferior da14""-QI/QAV-6313-001Ba no trecho entre o STP 58 e 59.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
562;20108032;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve a moderada, na geratriz inferior, próximo a soldacircunferencial da 14""-QI/QAV-6313-001Ba, no trecho entre o STP 57 e 58.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
563;20108034;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar ponto isolado com corrosão atmosférica alveolar deintensidade leve, próximo a solda circunferencial da14""-QI/QAV-6313-001Ba no trecho entre STP-011 e STP-012.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
564;20108040;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1) Tratar e pintar regiões dispersas com corrosão atmosféricauniforme na caixa redutora da válvula MV-2200, localizada na plataformana entrada do PGL1.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na uniãoflangeada.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-VÁLVULAS
565;20108041;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 1) Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar e por fresta na região flageada, porcas, estojos e corpo dasválvulas VES-2303, VES-2317 e VES-2318, localizadas no manifold no LOOP10.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na uniãoflangeada.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-VÁLVULAS
566;20108063;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46386;LINHA-DISPOSITIVO DE SEGURANÇA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTRATAR E PINTAR PSV - REGIÃO FLANGEADAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar os seguintes itens:Item 1) Tratar e pintar regiões dispersas com corrosão atmosféricaalveolar e por fresta na região flageada, porcas e estojos da PSV6313072, localizada no manifold próximo ao LOOP 10, próximo a válvulaVES-2304.Item 2) Instalação de torofita em uniões flangeada da PSV6313072.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
567;20108303;;10324293;LINTER SCI - PGL3A;NES.TA.SUAPE   .PIER3A .LINSCI;46392;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTratar e PintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões a seguir indicadas pertencentes à tubulação10”-AG-5420-025-Cj conforme condição 4 da norma N-442 da PETROBRAS:Primeira solda circunferencial com a curva de 90° próxima ao suportePS-029-01 (ver Foto 3 do RF-60106289), região de contato com o suportePS-029-01 (ver Foto 4 do RF-60106289), soldas circunferenciais amontante e a jusante da última curva antes de entrar na bacia do PGL3A(entre o suporte PS-029-012 e o suporte PS-030- 001 – ver Foto 6 doRF-60106289), primeira solda circunferencial a montante da primeiracurva de 90° na entrada à bacia do PGL3A (junto ao suporte PS-030-001 –ver Foto 7 do RF-60106289), região de contato com o suporte PS-030-001(ver Foto 8 do RF-60106289), região de contato com o suporte PS-030-002(ver Foto 9 do RF-60106289), região de contato com o suporte PS-030-00660106289), região de contato com o suporte PS-030-008 (ver Foto 11 doRF-60106289), região de contato com o suporte PS-030-010 (ver Foto 12 doRF-60106289), solda circunferencial antes da primeira curva após osuporte PS-030-010 (ver Foto 13 do RF-60106289), soldas circunferenciaisantes e depois da segunda curva após o suporte PS- 030-010 (trechoelevado – ver fotos 14 e 15 do RF-60106289), de forma localizada acimado dreno do trecho elevado após o suporte PS-030- 010 (ver Foto 16 doRF-60106289), região de contato com abraçadeiras de fixação do suporteantes do hidrante H-5420008 (ver Foto 18 do RF- 60106289), soldacircunferencial de um dos tampos do hidrante H- 5420008 (ver Foto 19 doRF-60106289).ParteObjet LINHA-TUBULAÇÃO
568;20108304;;10324293;LINTER SCI - PGL3A;NES.TA.SUAPE   .PIER3A .LINSCI;46392;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões a seguir indicadas pertencentes à tubulação8”-AG-5420-026-Cj conforme condição 4 da norma N-442 da PETROBRAS: Naregião de solda com chapa de reforço sobre o suporte sem identificação(próximo da XV-5420017 – ver Foto 20 do RF- 60106289), na solda deconexão com o “T” de derivação próximo da XV-5420017 (ver Foto 21 doRF-60106289).ParteObjet LINHA-TUBULAÇÃO
569;20108306;;10324293;LINTER SCI - PGL3A;NES.TA.SUAPE   .PIER3A .LINSCI;46392;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTratar e PintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões a seguir indicadas pertencentes à tubulação8”-AG-5420-027-Cj conforme condição 4 da norma N-442 da PETROBRAS: Naregião de solda com chapa de reforço sobre o suporte PS-030-058 (juntoda XV-5420017 – ver Foto 22 do RF-60106289).ParteObjet LINHA-TUBULAÇÃO
570;20108307;;10324293;LINTER SCI - PGL3A;NES.TA.SUAPE   .PIER3A .LINSCI;46392;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTratar e PintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões a seguir indicadas pertencentes à tubulação6”-AG-5420-028-Cj conforme condição 4 da norma N-442 da PETROBRAS:Região de contato com as abraçadeiras de fixação do suporte PS-030-056(antes da válvula XV-5420010 – ver Foto 24 do RF-60106289), na soldacircunferencial antes da curva a montante do suporte PS-030-057 (verFoto 25 do RF-60106289), na solda circunferencial do flange de conexãocom flange cego junto ao suporte PS-030-005 (ver Foto 26 doRF-60106289), de forma localizada próximo ao “T” de derivação entre ossuportes PS-030-005 e PS-030- 006 (ver Foto 27 do RF-60106289),  naregião de contato com o suporte PS-030-009 (ver Foto 28 do RF-60106289)na solda circunferencial antes da curva a jusante do suporte PS-030-010(ver Foto 30 do RF- 60106289), na primeira solda circunferencial com acurva de 45° a montante do suporte PS-030-060 (ver Foto 31 doRF-60106289), na primeira solda circunferencial com a curva de 45° junto5420008 (a jusante do suporte PS-030-060 – ver Foto 32 do RF- 60106289),região de contato com as abraçadeiras de fixação do suporte PS-030-061(antes do canhão CR-5420011 – ver Foto 33 do RF- 60106289).ParteObjet LINHA-TUBULAÇÃO
571;20108309;;10324293;LINTER SCI - PGL3A;NES.TA.SUAPE   .PIER3A .LINSCI;46392;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTratar e PintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões a seguir indicadas pertencentes à tubulação6”-AG-5420-041-Cj conforme condição 4 da norma N-442 da PETROBRAS: Deforma localizada a jusante da primeira curva após a derivação com alinha 6”-AG-5420-028-Cj (trecho elevado em direção ao hidrômetroH-5420009 – ver Foto 34 do RF-60106289), de forma localizada no trechohorizontal elevado após a primeira curva (ver Foto 35 do RF-60106289),de forma localizada no hidrante H-5420009 (ver Foto 36 do RF-60106289).ParteObjet LINHA-TUBULAÇÃO
572;20108310;;10324293;LINTER SCI - PGL3A;NES.TA.SUAPE   .PIER3A .LINSCI;46392;LINHA-FLANGE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CTratar e PintarNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as conexões flangeadas pertencentes ao sistema detubulação LINTER SCI-PGL 3A conforme condição 4 da norma N-442 daPETROBRAS nas ligações: Com a PSV-5420002 (tubulação10”- AG-5420-025-Cj– Foto 5 do RF-60106289), a montante e a jusante da válvula XV-5420010(tubulação 6”-AG-5420-028-Cj – ver Foto 23 do RF-60106289), a montantedo canhão monitor CR-5420010 (tubulação 6”-AG-5420-028-Cj – ver Foto 23do RF-60106289), com o flange cego junto do suporte PS-030-005(tubulação 6”-AG-5420-028-Cj – ver Foto 37 do RF-60106289), com o canhãoCR-5420011 (tubulação 6”- AG-5420-028-Cj – ver Foto 38 do RF-60106289),a jusante da válvula XV-5420011 (tubulação 6”-AG-5420-028-Cj – ver Foto38 do RF- 60106289), com o hidrante H-5420-009 (tubulação6”-AG-5420-041- Cj – ver Foto 39 do RF-60106289), a jusante da válvulaXV-5420016 (tubulação 8”-AG-5420-003-Cj – ver Foto 40 do RF-60106289).ParteObjet LINHA-FLANGE
573;20100187;;10163551;TQ631302;NES.TA.SUAPE   .ARMAT02.BNK_TQ02;46393;BASE-ANEL DE CONCRETO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DRemoção de vegetaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRemover toda vegetação presente junto ao anel de concreto do tanque, portoda sua circunferência, conforme exemplo mostrado na foto 03 do anexofotográfico do relatório de inspeção 60096359. Remover também avegetação localizada dentro da canaleta, conforme visto na 06 do mesmoanexo fotográfico.ParteObjet BASE-ANEL DE CONCRETO
574;20108005;;10389632;LINTER BUNKER ABAST PGL-3A;NES.TA.SUAPE   .LINPROD.BNK_PGL3A;46393;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões abaixo citadas,as quais apresentam processo corrosivo:- Corpo, flanges e estojos da válvula de bloqueio XV-5336107, localizadapróximo à entrada do PGL-3A (fotos 09, 10 e 11 do anexo fotográfico dorelatório de inspeção 60110103);- Tubulação, estojos e flanges da tomada 3/4"" situada junto à XV-5336107(fotos 01 e 02 do anexo fotográfico do relatório de inspeção 60110103).Realizar o serviço conforme norma Petrobras N-0442ParteObjet LINHA-TUBULAÇÃO"
575;20108006;;10389632;LINTER BUNKER ABAST PGL-3A;NES.TA.SUAPE   .LINPROD.BNK_PGL3A;46393;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: CCorrosão tubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões abaixodetalhadas, as quais apresnetam processso corrosivo ou falhas napintura:- Regiões da geratriz inferior da linha de 8"", no trecho situado entreos suportes PS-029-001 e PS-029-002 da tubovia de acesso ao PGL-3A (verfoto 06 do anexo fotográfico do relatório de inspeção 60110103).- Regiões da geratriz inferior da linha de 8"", no trecho situado entreos suportes PS-029-002 e PS-029-003 da tubovia de acesso ao PGL-3A (verfoto 05 do anexo fotográfico do relatório de inspeção 60110103).- Regiões da geratriz inferior da linha de 8"", no trecho situado entreos suportes PS-029-008 e PS-029-009 da tubovia de acesso ao PGL-3A (verfotos 03 e 04 do anexo fotográfico do relatório de inspeção 60110103).Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-TUBULAÇÃO"
576;20108007;;10389632;LINTER BUNKER ABAST PGL-3A;NES.TA.SUAPE   .LINPROD.BNK_PGL3A;46393;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: CCorrosão Tubulação, válvulas e flangesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura em todas as regiões situadasno Berço de conexão com mangote, incluindo válvulas, tubulação, flanges,estojos, vents e niples (ver localização na foto 07 do anexo fotográficodo relatório de inspeção 60110103.Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-TUBULAÇÃO
577;20099019;52664016;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46397;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREAV2 - Substitui RI 20087827 e 20087828Esta RI substitui as RIs 20087827 e 20087828, alterando o escopo deserviço.Ação  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORECUPERAR, TRATAR E PINTAR TODAS AS ESTRUTURAS METÁLICAS DO PIPERACK,INCLUINDO SUPORTES DAS ELETROCALHAS E SUBSTITUIÇÃO DE PARAFUSOS EPORCAS:ITEM 01) Recuperar regiões e componentes com corrosão severa,substituindo inclusive elementos de fixação;ITEM 02) Tratar todas as superfícies com tratamento por jateamentoabrasivo ou hidrojateamento WJ-1 conforme item 3.4.4 da norma PetrobrasN-9;ITEM 03) Pintar todas as superfícies conforme norma Petrobras N-1550,condição 1 (item 4.1).REFERÊNCIA: Todos os perfis metálicos, colunas, vigas, bases, chapas edemais componentes do piperack, inclusive cantoneiras de fixação daseletrocalhas, localizados dentro da antiga BR Distribuidora (atualVIBRA), do suporte PS-005-001 até o suporte PS-013-013.DESENHOS: DE-4450.10-6100-200-DIU-005; DE-4450.10-6100-200-DIU-013.ParteObjet LINHA-ESTRUTURAS METÁLICAS"
578;20101075;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;46424;BACIA DE CONTENÇÃO-SIST.ELÉTRICO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DReparos eletrodutos e suportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar reparos nos suportes dos eletrodutos instalados na escadahelicoidal e no teto do tanque que apresentarem processo corrosivo,conforme exemplo mostrado na foto 30 do anexo fotográfico do relatóriode inspeção 60096712.Também realizar o reparo dos eletrodutos que encontram-se danificados,na escada helicoidal no teto, como mostram as fotos 31 e 43 do mesmoanexo fotográfico.ParteObjet BACIA DE CONTENÇÃO-SIST.ELÉTRICO
579;20101098;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;46424;BACIA DE CONTENÇÃO-TUBULAÇÕES SCI;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão linhas SCINenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nos estojos da linha decombate a incêndio, conforme localização indicada nas 19 e 20 do anexofotográfico do relatório de inspeção 60096712 e no trecho vertical datubulação de combate a incêndio, junto ao grampo de fixação, conformeindicam as fotos 17 e 18 do registro fotográfico do mesmo relatório.Realizar serviço conforme N-0442.ParteObjet BACIA DE CONTENÇÃO-TUBULAÇÕES SCI
580;20101148;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;46424;TETO FIXO-EXTERNO-GUARDA-CORPO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCorrosão guarda-corpo tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões do guarda-corpodo teto que apresentam processo corrosivo, conforme ilustra a foto 45 doanexo fotográfico do relatório de inspeção 60096712.#TRATAMENTO DE SUPERFÍCIE - Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-442; - Utilizar métodos que permitam a abertura do perfil de rugosidade de50 a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos); - Alternativamente, o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11.Desde se atinja o grau de limpeza e rugosidades mínimosdeterminados pelo padrão SSPC SP11; - Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação, mesmo que seja escolhido o SSPC SP11; - Realizar e registrar as medições de rugosidade a cada metro linear detubulação; - Se a pintura for realizada em campo, utilizar o inibidor de flashrust descrito no item 4.2.2 da norma N-9.#PINTURA- Pintar de acordo com a N-1550, condição 1 (Ambiente seco ou úmido, comou sem salinidade, contendo ou não gases derivados de enxofre).- Tinta de FundoAplicar uma demão de tinta epóxi - fosfato de zinco de alta espessura,conforme especificada na PETROBRAS N-2630, por meio de rolo, trincha oupistola sem ar. A espessura mínima de película seca deve ser de 100 µm.O intervalo para aplicação da tinta de acabamento deve ser de, nomínimo, 16 h e, no máximo, 48 h.NOTA: Como alternativa aplicar uma demão da tinta epóxi sem solventes tolerante a superfícies molhadas, conforme especificada na PETROBRASN-2680 com espessura mínima de película seca de 100 µm. O intervalo paraaplicação da tinta de acabamento deve ser de, no mínimo, 12 h e, nomáximo, 120 h.- Tinta de AcabamentoAplicar uma demão da tinta de poliuretano acrílico, conformeespecificada na PETROBRAS N-2677, aplicada por meio de rolo, trincha oupistola sem ar, com espessura mínima de película seca de 70 µm.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO"
581;20100912;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-008 A STP-017 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSTP-008, 009, 010, 011, 012, 013, 014, 015, 016, E 017.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
582;20100957;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-018 A STP-028 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-018, 019, 020, 021, 022, 023, 025, 026, 027, e 028.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
583;20100964;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-029 A STP-038 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-029, 030, 031, 032, 033, 034, 035, 036, 037, e 038.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
584;20100966;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-039 A STP-048 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-039, 040, 041, 042, 043, 044, 045, 046, 047, e 048.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
585;20100973;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-049 A STP-058 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-049, 050, 051, 052, 053, 054, 055, 056, 057, e 058.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
586;20100975;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-059 A STP-068 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOParteObjet LINHA-SUPORTE
587;20100976;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-069 A STP-078 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-069, 070, 071, 072, 073, 074, 075, 076, 077, e 078.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
588;20100979;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-079 A STP-088 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-079, 080, 081, 082, 083, 084, 085, 086, 087, e 088.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
589;20100988;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-089 A STP-098 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-089, 090, 091, 092, 093, 094, 095, 096, 097, e 098.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
590;20100990;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DSTP-099 A STP-108 REPAROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportes STP-099, 090, 101, 102, 103, 104, 105, 106, 107, e 108.Recuperar ou substituir chapas e vergalhões de apoio da tubulaçãoconforme N-1758 que estão com perda de integridade por corrosão. Tratare pintar conforme itens 3 e 4.1 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
591;20101006;;10285946;LINEXT PARAXILENO;NES.TA.SUAPE   .LINPROD.CLA_EXT;46446;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: DSTP-107 CONTATO COM TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSTP-107 Posiçao 3hEliminar contato da tubulaçao com perfil metalico (limitador) que causadano a pintura por atrito.ParteObjet LINHA-SUPORTE
592;20083852;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46471;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPINTURA - ESTRUTURAS METÁLICASEsta recomendação substitui a RI 20071525 IN 60062045.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão nas chapas, treliças, vigas,colunas, perfis e elementos de fixação de toda estrutura metálica desustentação das linhas do trecho após o piperack da travessia da Av.Portuária até o CMU, com exceção da estrutura dos 2 loops, conformeesquema de pintura condição 2 ou item 3.2 da norma Petrobras N-1550.REFERÊNCIA: trecho de piperack da tubovia após o piperack da travessiada Av. Portuária até o suporte PS-019-062 próximo ao CMU (com exceçãodos 2 loops).SERVIÇOS COMPLEMENTARES: montagem de andaimeParteObjet LINHA-ESTRUTURAS METÁLICAS
593;20101869;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46481;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão relacionadas abaixo:-Regiões com corrosão atmosférica alveolar de intensidade leve nageratriz inferior da tubulação, vizinhas à solda calha/tubo nos 2suportes localizados entre o PI-6400152 e a curva;-Pontos com corrosão atmosférica alveolar de intensidade leve nageratriz inferior da tubulação, vizinhos à solda circunferenciallocalizada no ponto médio entre a curva e o ""tê"";-Pontos com corrosão atmosférica alveolar de intensidade leve nageratriz inferior da tubulação, vizinhos à solda circunferencial do ""tê""com a tubulação.NOTA: tratamento e pintura conforme esquema de pintura condição 4 e item3.2 da norma N-442.REFERÊNCIA: Na linha 40""-PE-6400-207-Ba localizada na bacia decontenção.ParteObjet LINHA-TUBULAÇÃO"
594;20101870;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46481;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Tratar e pintar as uniões flangeadas horizontais, incluindoestojos e porcas, conforme esquema de pintura condição 4 e item 3.2 danorma N-442.ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flanges.REFERÊNCIA: uniões flangeadas horizontais de 20"" e 3"" da linha40""-PE-6400-207-Ba da bacia de contenção.ParteObjet LINHA-FLANGE"
595;20101874;;10328659;LINTER PETROLEO PGL3B;NES.TA.SUAPE   .LINPROD.PET_PGL3B;46481;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA CAIXA REDUTORA VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarleve na caixa redutora de acionamento da válvula XV-4708.04009B,conforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: entrada do píer.ParteObjet LINHA-VÁLVULAS
596;20101070;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46493;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR ESTRUTURA METÁLICAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as estruturas metálicas de suportação de todas aslinhas do píer (toda a área abrangendo a região entre a sala do operadore a entrada do píer no suporte STP-213).NOTA: conforme esquema de pintura condição 2 ou item 3.2 da normaN-1550.ATENÇÃO: SERVIÇO DE GRANDE MONTA.SERVIÇOS ADICIONAIS: montagem de andaimes.ParteObjet LINHA-ESTRUTURAS METÁLICAS
