#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
597;20101071;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46493;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR ESTRUTURA METÁLICAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar Regiões dispersas com corrosão atmosférica alveolar epor placas nas chapas de base, colunas, vigas e acessórios de todas asestruturas metálicas de suportação de todas as linhas do píer (toda aárea abrangendo a região da tubovia sobre o mar).NOTA: conforme esquema de pintura condição 4.2 e item 3.2 da normaN-1550.ATENÇÃO: SERVIÇO DE GRANDE MONTA.SERVIÇOS ADICIONAIS: montagem de andaimes.ParteObjet LINHA-ESTRUTURAS METÁLICAS
598;20101200;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46493;LINHA-INSTRUMENTOS E ACESSÓRIOS;OUTROS;Conteúdo da notaPrio.: DCOLOCAR TAG NO INSTRUMENTOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSIdentificar o instrumento FIT-4708-10008.ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS
599;20101206;;10329141;LINTER NAFTA PGL2;NES.TA.SUAPE   .LINPROD.NAF_PGL02;46493;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DCOLOCAR TAG NA VÁLVULAAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSIdentificar com TAG válvula XV de entrada do pier, a montante do suporteSTP 181.ParteObjet LINHA-VÁLVULAS
600;20101211;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DIDENTIFICAR LINHASAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSPintar TAG das seguintes linhas (conforme norma N-1522 e desenho deplanta de tubulação DE-4450.10-6100-200-DIU-028):16""-OC-6400-312-Ba (Berço A);16""-OC-6400-311-Ba (Berço A).NOTA: As linhas: - 16""-OC-6400-328-Ba; - 16""-OC-6400-356-Ba; - 16""-OC-6400-326-Ba; - 16""-OC-6400-358-Baestão raqueteadas e não estão operacionais.REFERÊNCIA: Berço A e Berço B do PGL2.ParteObjet LINHA-TUBULAÇÃO"
601;20101213;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;OUTROS DEFEITOS;OUTROS DEFEITOS;"Conteúdo da notaPrio.: DCORRIGIR TAG DAS LINHASAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSITEM 1) Corrigir o TAG da linha 16""-OC-6400-360-Ba para o TAG16""-OC-6400-358-Ba.ITEM 2)Corrigir o TAG da linha 20""-OC-6400-360-Ba para o TAG20""-OC-6400-304-Ba.REFERÊNCIA: BERÇO B do PGL2.ParteObjet OUTROS DEFEITOS"
602;20101219;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONa válvula de bloqueio (XV-4708.1309), próximo ao suporte STP-202:ITEM 1: Tratar e pintar regiões dispersas com corrosão atmosférica (deintensidade leve):- por fresta, nos flanges horizontais do corpo da válvula XV-4708.1309;- alveolar, nas porcas, na caixa redutora e acessórios do atuador.Tratar e pintar conforme esquema de pintura condição 4 e item 3.2 danorma N-442.ITEM 2: Instalar fita anticorrosiva do tipo Torofita nas uniõesflangeadas horizontais do corpo da válvula.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Próximo ao suporte STP-202.ParteObjet LINHA-VÁLVULAS"
603;20101229;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica por fresta deintensidade leve na válvula (SEM TAG) próxima a válvula XV-6400180.REFERÊNCIA: Berço B. Próximo a válvula XV-6400180.ParteObjet LINHA-VÁLVULAS
604;20101232;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica por fresta deintensidade leve na válvula (SEM TAG) próxima a válvula XV-6400180.REFERÊNCIA: Berço B. Próximo a válvula XV-6400180.ParteObjet LINHA-VÁLVULAS
605;20101238;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTES DE INSTUMENTOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONos instrumentos PIT 4708.05008, TIT 4708.05008 e DIT 4708.05008:ITEM 1: Tratar e pintar corrosão atmosférica alveolar e por placas deintensidade leve a severa nos suportes dos instrumentos conforme esquemade pintura condição 2 e item 3.2 da norma N-1550;ITEM 2: Identificar instrumentos: PIT 4708.05008 e DIT 4708.05008através de plaqueta metálica ou adesivo no corpo doInstrumento;ITEM 3: Instalar aterramento nas carcaças dos instrumentos: PIT4708.05008 e DIT 4708.05008;ITEM 4: Tratar e pintar união flangeada e os pescoços das tomadas (tantono TIT quanto no DIT), pois, apresentam corrosão atmosférica alveolar epor fresta de intensidade leve a moderada. Tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Instrumentos PIT 4708.05008; TIT 4708.05008 e DIT4708.05008.ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS"
606;20101240;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-INSTRUMENTOS E ACESSÓRIOS;OUTROS;"Conteúdo da notaPrio.: DIDENTIFICAÇÃO DO INSTRUMENTOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSITEM 1. Identificar instrumento PIT 4708.05102 através de plaquetametálica ou adesivo no corpo do instrumento;ITEM 2. Aterrar instrumento.REFERÊNCIA: Próximo ao suporte STP-203ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS"
607;20101242;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os 3 suportes do LOOP entre os suportes STP-189 eSTP-191 que estão sem pintura de acabamento e apresentando regiões comcorrosão atmosférica alveolar e por placas de intensidades leve e moderada, conforme esquema de pintura condição 2 e item 3.2 da normaN-1550.SERVIÇOS ADICIONAIS: Montagem de andaime.ParteObjet LINHA-SUPORTE
608;20101243;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar suporte e limitadores de movimentos laterais sempintura, localizado no trecho entre os instrumentos FIT-4708.05008 ePIT-4708.05008, conforme esquema de pintura condição 2 e item 3.2 danorma N-1550.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Localizado no trecho entre os instrumentos: FIT-4708.05008 ePIT-4708.05008.ParteObjet LINHA-SUPORTE
609;20101244;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar suporte e limitadores de movimentos laterais sempintura, localizado próximo ao medidor de vazão FIT-4708.05008, conformeesquema de pintura condição 2 e item 3.2 da norma N-1550.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Próximo ao medidor de vazão FIT-4708.05008.ParteObjet LINHA-SUPORTE
610;20101245;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica alveolar levenos suportes da tubulação do loop entre os suportes  STP-204 e STP -206, conforme esquema de pintura condição 2 e item 3.2 da norma N-1550.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Entre os suportes  STP - 204 e STP - 206.ParteObjet LINHA-SUPORTE
611;20101247;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar regiões dispersas com corrosão atmosférica por placas deintensidade leve a severa nos seguintes suportes:- um a montante da válvula XV-6400146;- o outro está a montante da válvula XV-6400143.Ambos localizados no berço A .NOTA: Tratar e pintar conforme esquema de pintura condição 2 e item 3.2da norma N-1550.REFERÊNCIA: A montante das válvulas XV-6400146 e XV-6400143 no berço A.ParteObjet LINHA-SUPORTE"
612;20101248;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar corrosão atmosférica generalizada por placas deintensidade leve na base e chumbadores dos suportes tubulares das linhas20""-OC-6400-360-Ba (TAG em campo 20""-OC-6400-360-Ba/TAG conforme projeto20""-OC-6400-304-Ba) e linha 20""-OC-6400-305-ba, conforme esquema depintura condição 2 e item 3.2 da norma N-1550.REFERÊNCIA: Berço B.ParteObjet LINHA-SUPORTE"
613;20101249;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DFABRICAR E INSTALAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSITEM 1. Fabricar e instalar suporte na derivação para mangote do braçoBC-71410-B do berço B. Inclusive, existe a extensão tubular para apoioda tubulação;ITEM 2. O novo suporte deve ser tratado e pintado conforme esquema depintura condição 2 e item 3.2 da norma N-1550.NOTA. Projeto e fabricação do suporte conforme normas N-1758 e N-0133.REFERÊNCIA: Vizinho ao braço BC-71410B do berço B.ParteObjet LINHA-SUPORTE"
614;20101250;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR ESTRUTURAS METÁLICASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as estruturas metálicas da ponte de acesso ao píer(todos os perfis metálicos de sustentação de todas as linhas sobre omar).NOTA: Conforme esquema de pintura condição 2 e item 3.2 da norma N-1550.ATENÇÃO: SERVIÇO DE GRANDE MONTA.SERVIÇOS ADICIONAIS: montagem de andaimes.ParteObjet LINHA-ESTRUTURAS METÁLICAS
615;20101251;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR ESTRUTURAS METÁLICASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as estruturas metálicas de suportação de todas aslinhas do píer (toda a área abrangendo a região entre a sala do operadore a entrada do píer no suporte STP-213).NOTA: Conforme esquema de pintura condição 2 e item 3.2 da norma N-1550.ATENÇÃO: SERVIÇO DE GRANDE MONTA.SERVIÇOS ADICIONAIS: Montagem de andaimes.ParteObjet LINHA-ESTRUTURAS METÁLICAS
616;20102011;;10327451;LINTER OC NV PGL2;NES.TA.SUAPE   .LINPROD.ESC_PGL02;46493;LINHA-VIAS DE ACESSO;PARCIALMENTE DANIFICADO;"Conteúdo da notaPrio.: DREPARO E PINTURA ESTRUTURAS DE ACESSOAção  ReparoNenhuma medida existenteITEM    1Probl.: PARCIALMENTE DANIFICADOITEM 01: Recuperar ou substituir perfis metálicos que apresentaremcorrosão severa conforme indicações das fotos 51, 52 ,53 e 54 do RF60097730, mantendo o projeto original;ITEM 02: Substituir todos os parafusos e porcas com corrosãpo severa;ITEM 03: Tratar e pintar conforme esquema de pintura condição 2 e item3.2 da norma N-1550.NOTA: Onde houver perda de seção na aba ou na alma maior que 20%contactar o setor de inspeção.REFERÊNCIA: Toda a estrutura metálica de acesso aos instrumentoslocalizados na tubovia sobre o mar, incluindo escadas, guarda-corpos egrades de piso.ParteObjet LINHA-VIAS DE ACESSO"
617;20102709;;10165023;RF526701;NES.TA.SUAPE   .ELETR  .PROCAT;46506;PINTURA DO PTE;OUTROS DEFEITOS;"Conteúdo da notaPrio.: DOUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar abertura de poços de medição de potencial eletroquímico noentorno dos tanques a cerca de 0,5m do costado de forma que fiquemigualmente espaçados (45°) dos demais poços existetentes adequando aopadrão PE-1TP-00275-0 (8 ""poços"" para tanques com diâmetro > 18m) einserir TAG (sequenciais) em todos os poços.Atender para os tanques que tem SPC instalado conforme segue: TQ-631301ao 04 e TQ-631401.Obs. Esta RI cancela e substitui a RI 20093817.ParteObjet PINTURA DO PTE"
618;20102640;;10321016;LINTER HC PGL-3A;NES.TA.SUAPE   .LINPROD.SRO_PGL3A;46507;OUTROS DEFEITOS;OUTROS DEFEITOS;Conteúdo da notaPrio.: DCORRIGIR TAGs CONFORME DESENHO REVISADOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSCorrigir, através de pintura, a identificação (TAG) das linhas dosistema de HC que tenham sido alteradas e/ou criadas conforme últimarevisão do desenho DE-4450.10.6400-944-DIU-006.ParteObjet OUTROS DEFEITOS
619;20102706;;10164231;EF631501;NES.TA.SUAPE   .ARMPR01.GLP_EF01;46523;IDENTIFICAÇÃO DO EQUIPAMENTO-PLACA;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTE DE PLACAAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSRecuperar ou substituir suporte da placa de identificação da esfera.ParteObjet IDENTIFICAÇÃO DO EQUIPAMENTO-PLACA
620;20102722;;10164231;EF631501;NES.TA.SUAPE   .ARMPR01.GLP_EF01;46523;ESFERA EXTERNO-ILUMINAÇÃO DE EMERGÊNCIA;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR suporte do eletrodutoAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSRealizar substituição do suporte do eletroduto da iluminação embaixo daesfera ao lado da perna 4.ParteObjet ESFERA EXTERNO-ILUMINAÇÃO DE EMERGÊNCIA
621;20102749;;10164231;EF631501;NES.TA.SUAPE   .ARMPR01.GLP_EF01;46523;ESFERA EXTERNO-INTERTRAVAMENTO DAS PSV'S;OUTROS;Conteúdo da notaPrio.: DSUBSTITUIR MECANISMO DE INTERTRAVAMENTOAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir sistema de intertravamento (asa de morcego)por sistema comchaves codificadas, identificadas por cores e TAGs.ParteObjet ESFERA EXTERNO-INTERTRAVAMENTO DAS PSV'S
622;20102987;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇADOR DE PIG-IDENTIF. DAS TUBULAÇÕES;INEXISTENTE;"Conteúdo da notaPrio.: DPINTAR TAGAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: INEXISTENTE# Pintar TAG das seguintes linhas (conforme norma N-1522 e desenho deplanta de tubulação DE-5290.00-6200-200-DIU-009_0001_F):2""-GL-4708.14-833-Cb;2”-GL-4708.14-031-Bg;2”-GL-66-196-Cb;2”-GL-66-040-Cb;2”-GL-66-194-Cg;2”-GL-66-195-Bg.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇADOR DE PIG-IDENTIF. DAS TUBULAÇÕES"
623;20102989;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-JUNTA DE ISOLAMENTO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na junta de isolamento:ITEM 1: Tratar e pintar pintura danificada;ITEM 2: Tratar e pintar corrosão atmosférica alveolar, de intensidadeleve, localizada na geratriz inferior.NOTA: Realizar tratamento e pintura conforme esquema de pintura condição1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-JUNTA DE ISOLAMENTO"
624;20102993;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-SUPORTES;OUTROS;"Conteúdo da notaPrio.: DADEQUAR SUPORTESAção  ModificaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Adequar os 3 suportes da tubulação de drenagem 2”-GL-66-195-Bg queficam próximos as válvulas XV-4708.14002 e XV-4708.14003, de forma que atubulação  fique devidamente apoiada no suporte (tubulação está embalanço).REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-SUPORTES"
625;20102998;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-PSV´s;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR FLANGES DA PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na PSV-4708.14002 instalada no LP-4708.1401:- Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nas uniões flangeadas conectadas na PSV-4708.14002.Realizar tratamento e pintura conforme esquema de pintura condição 1 eitem 3.2 da norma N-442;- Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-4708.14002.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-PSV´s"
626;20103001;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar caixa redutora da válvula XV-4708.14002 com pinturadanificada, conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO"
627;20103002;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar regiões dispersas com corrosão atmosférica superficialna válvula de bloqueio XV-4708.14003. Realizar tratamento e pinturaconforme esquema de pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO"
628;20103003;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar caixa redutora da válvula XV-4708.14001 com pinturadanificada, conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES"
629;20103004;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 01-DRENOS E VENT´S;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,localizada no tampão do VENT (instalado no LP-4708.1401) que ficapróximo a tampa do canhão. Realizar tratamento e pintura conformeesquema de pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 01-DRENOS E VENT´S"
630;20103006;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, na tubulação de drenagem icluindoválvulas, filtro e uniões flangeadas. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES"
631;20103007;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, ao longo da tubulação de descarga daPSV-470814005 (Próximo a PSV-470814005 e também próximo a válvulaXV-4708.14004). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES"
632;20103011;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas (incluindo geratriz inferior,válvulas e conexões em Tê e 90º) com corrosão atmosférica alveolar, deintensidade leve a moderada, ao longo da tubulação 3/4”-GL-4708.14-016-Ba. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES"
633;20103012;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO # Tratar e pintar regiões dispersas com corrosão atmosférica alveolarde intensidade leve a moderada nos seguintes suportes:- Suportes entre a junta de isolamento e a válvula XV-4708.14005;- Suportes da tubulação 6”-GL-4708.14-004.C2 e da tubulação8”-GL-4708.14-001-C2;- Suportes próximos as válvulas XV-4708.14004 e XV-4708.14006.NOTA: Realizar tratamento e pintura conforme esquema de pintura condição2 e item 3.2 da norma N-1550.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-SUPORTES"
634;20103020;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No suporte do PIT-4708.14004:- Tratar e pintar corrosão atmosférica generalizada alveolar e porplacas, de intensidade moderada a severa, no ponto de apoio do PIT, nabase e chumbadores. Realizar tratamento e pintura conforme esquema depintura condição 2 e item 3.2 da norma N-1550.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-SUPORTES"
635;20103025;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosféria alveolar, deintensidade leve a moderada, no suporte do AST-5522601. Realizartratamento e pintura conforme esquema de pintura condição 2 e item 3.2da norma N-1550.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-SUPORTES"
636;20103027;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-CANHÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada:- No olhal de içamento;- Na derivação de de 3/4” do canhão para o PI;- Na região de solda da tubulação que deriva do canhão para a válvulaXV-4708.14007;- Na derivação de 3/4” do canhão para a PSV-470814005;- Na derivação de 3/4” próxima da válvula XV-4708.14005;- Nos estojos e porcas da união flangeada próxima da válvulaXV-4708.14005.NOTA: Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-CANHÃO"
637;20103028;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-TAMPA DO CANHÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TAMPA CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve. Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-TAMPA DO CANHÃO"
638;20103031;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-INSTRUMENTOS/ACESS.;OUTROS;"Conteúdo da notaPrio.: DINSTRUMENTOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# No SCRAPER 2 (8"" GLP RNEST):- Identificar instrumento PI 4708.14006 através de plaqueta metálica ouadesivo no corpo do Instrumento;- Aterrar carcaça do PIT 4708.14004;- Tratar e pintar pontos dispersos com corrosão atmosférica alveolar deintensidade leve a moderada na tubulação que conecta o PI 4708.14006.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-INSTRUMENTOS/ACESS."
639;20103054;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;LANÇ/RECEB PIG 02-ESCADAS E PLATAFORMAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR PLATAFORMA DE OPERAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve, na plataforma de operações. Realizartratamento e pintura conforme esquema de pintura condição 2 e item 3.2da norma N-1550.REFERÊNCIA: SCRAPER 2 (8"" GLP RNEST).ParteObjet LANÇ/RECEB PIG 02-ESCADAS E PLATAFORMAS"
640;20103055;;10328918;"8"" GLP RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_GLP;46529;CAIXA 01 PROVAD. CORROSÃO-TUBUL. E ACES.;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR CAIXA PROVAD SCRAPER 2Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Na CAIXA PROVAD. CORROSÃO SCRAPER 2 (8"" GLP RNEST):- Realizar tratamento e pintura na região com pintura danificada (notrecho aéreo do duto). A falha está na posição 3:00h;- Pintar TAG da linha 8"" GLP RNEST.REFERÊNCIA: CAIXA PROVAD. CORROSÃO SCRAPER 1 (8"" GLP RNEST).ParteObjet CAIXA 01 PROVAD. CORROSÃO-TUBUL. E ACES."
641;20103292;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na geratriz inferior do trecho da tubulação(3""-AO-10-017-Ba) entre  os suportes STP-109 e STP-110 na entrada doPGL1. Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-109 eSTP-110 na entrada do PGL1.ParteObjet LINHA-TUBULAÇÃO"
642;20103293;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve a moderada, na solda circunferencial do trecho datubulação (3""-AO-10-017-Ba) que fica entre os suportes STP-111 eSTP-112. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-111 eSTP-112 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
643;20103294;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve a moderada, na solda circunferencial do trecho datubulação (3""-AO-10-017-Ba) que fica entre os suportes STP-112 eSTP-113. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-112 eSTP-113 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
644;20103295;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve a moderada, na solda circunferencial do trecho datubulação (3""-AO-10-017-Ba) que fica entre os suportes STP-113 eSTP-114. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-113 eSTP-114 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
645;20103297;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve, na solda circunferencial do trecho da tubulação(3""-AO-10-017-Ba) que fica entre os suportes STP-114 e STP-115. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-114 eSTP-115 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
646;20103298;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve, na solda circunferencial  do trecho da tubulação(3""-AO-10-017-Ba) que fica entre os suportes STP-115 e STP-116. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-115 eSTP-116 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
647;20103299;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, principalmente na geratriz inferior dasolda circunferencial do trecho da tubulação (3""-AO-10-017-Ba) que ficaentre os suportes STP-116 e STP-117. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-116 eSTP-117 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
648;20103300;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar trecho da tubulação entre os suportes STP-117 eSTP-118 que apresenta as seguintes irregularidades: - Regiões dispersas com corrosão atmosférica alveolar de intensidadeleve nas 2 soldas circunferenciais; - Pontos dispersos sem pintura de acabamento na geratriz inferior.NOTA. Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-117 eSTP-118 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
649;20103301;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve, nas soldas circunferenciais do trecho da tubulação(3""-AO-10-017-Ba) entre os suportes STP-118 e STP-119. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-118 eSTP-119 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
650;20103302;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com  corrosão atmosférica alveolar,de intensidade leve, nas soldas circunferenciais do trecho da tubulação(3""-AO-10-017-Ba) entre os suportes STP-119 e STP-120. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-119 eSTP-120 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
651;20103304;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve, no trecho da tubulação(3""-AO-10-017-Ba) que fica entre os suportes STP-121 e STP-122. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-121 eSTP-122 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
652;20103305;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOParteObjet LINHA-TUBULAÇÃO
653;20103306;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar de intensidade levelocalizada na geratriz superior do trecho da tubulação (3""-AO-10-017-Ba)que fica entre os suportes STP-123 e STP-124. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-123 eSTP-124 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
654;20103307;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve (incluindo geratriz inferior  da solda circunferencial)no trecho da tubulação ( 3""-AO-10-017-Ba) que fica entre os suportesSTP-125 e STP-126. Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-125 eSTP-126 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
655;20103309;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, na geratriz inferior do trecho datubulação (3""-AO-10-017-Ba) que fica entre os suportes STP-126 e STP-127. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-126 eSTP-127 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
656;20103312;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nageratriz inferior do trecho da tubulação (3""-AO-10-017-Ba) que ficaentre os suportes STP-128 e STP-129. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-128 eSTP-129 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
657;20103313;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no trecho da tubulação (3""-AO-10-017-Ba) que ficaentre os suportes STP-129 e STP-130. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação (3""-AO-10-017-Ba) entre os suportes STP-129 eSTP-130 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
658;20103317;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, no trecho (da tubulação 3""-AO-10-017-Ba)que fica entre os suportes STP-132 e STP-133. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-132 eSTP-133 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
659;20103318;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, no trecho (da tubulação 3""-AO-10-017-Ba)que fica entre os suportes STP-133 e STP-134. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-133 eSTP-134 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
660;20103319;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no trecho (da tubulação 3""-AO-10-017-Ba) que ficaentre os suportes STP-135 e STP-136. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-135 eSTP-136 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
661;20103320;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nasolda circunferencial do trecho (da tubulação 3""-AO-10-017-Ba) que ficaentre os suportes STP-136 e STP-137. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-136 eSTP-137 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
662;20103321;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nasolda circunferencial do trecho (da tubulação 3""-AO-10-017-Ba) que ficaentre os suportes STP-137 e STP-138. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-137 eSTP-138 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
663;20103322;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nageratriz inferior da solda circunferencial do trecho (da tubulação3""-AO-10-017-Ba) que fica entre os suportes STP-138 e STP-139. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-138 eSTP-139 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
664;20103323;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nageratriz inferior da solda circunferencial do trecho (da tubulação3""-AO-10-017-Ba) que fica entre os suportes STP-139 e STP-140. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-139 eSTP-140 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
665;20103324;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nageratriz inferior da solda circunferencial do trecho (da tubulação3""-AO-10-017-Ba) que fica entre os suportes STP-140 e STP-141. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 3""-AO-10-017-Ba entre os suportes STP-140 eSTP-141 do PGL1.ParteObjet LINHA-TUBULAÇÃO"
666;20103325;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-VÁLVULAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nas válvulas (incluindo o pequeno trecho detubulação que interconecta essas duas válvulas) situadas na entrada doPGL1 (entre os suportes STP-108 e STP-109). Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA:  Próximo a entrada do PGL1 entre os suportes STP-108 eSTP-109.ParteObjet LINHA-VÁLVULAS
667;20103327;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na bacia de contenção, que fica localizada na plataforma de operaçõesdo PGL1, tratar e pintar: - Regiões dispersas com corrosão atmosférica alveolar, de intensidadeleve, nas 3 válvulas situadas na bacia de contenção (localizada naplataforma de operações do PGL1); - Conexão em Tê sem pintura e com corrosão atmosférica uniforme deintensidade leve.NOTA: Realizar tratmento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: Bacia de contenção que fica localizada na plataforma deoperações DO PGL1.ParteObjet LINHA-VÁLVULAS"
668;20103328;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-FLANGE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR FLANGEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica por placase por fresta, de intensidade leve, na união flangeada que ficalocalizada entre os suportes STP-109 e STP-111. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Entrada do PGL1. (Entre os suportes STP-109 e STP-111).ParteObjet LINHA-FLANGE
669;20103329;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR FLANGEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na união flangeada que fica localizada entre ossuportes STP-118 e STP-119. Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: União flangeada (na tubulação 3""-AO-10-017-Ba) entre ossuportes STP-118 e STP-119 do PGL1.ParteObjet LINHA-FLANGE"
670;20103330;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR FLANGEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na união flangeada que fica localizada entre ossuportes STP-119 e STP-120. Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: União flangeada (na tubulação 3""-AO-10-017-Ba) entre ossuportes STP-119 e STP-120 do PGL1.ParteObjet LINHA-FLANGE"
671;20103331;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR FLANGEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica por placas e por frestas, deintensidade leve, na união flangeada (da tubulação 3""-AO-10-017-Ba) quefica localizada entre os suportes STP-132 e STP-133. Realizar tratamentoe pintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: União flangeada (na tubulação 3""-AO-10-017-Ba) entre ossuportes STP-132 e STP-133 do PGL1.ParteObjet LINHA-FLANGE"
672;20103338;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-FLANGE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR FLANGEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica por placas e por frestas, deintensidade leve, na união flangeada (da tubulação 3""-AO-10-017-Ba) quefica localizada entre os suportes STP-133 e STP-134. Realizar tratamentoe pintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: União flangeada (na tubulação 3""-AO-10-017-Ba) entre ossuportes STP-133 e STP-134 do PGL1.ParteObjet LINHA-FLANGE"
673;20103339;;10354357;LINTER A OLEOSA PGL-1;NES.TA.SUAPE   .PIER01 .RESID;46534;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Nos suportes da tubovia de acesso ao PGL1: - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, nos seguintes suportes:STP-110, STP-111, STP-112, STP-113, STP-117, STP-118, STP-120, STP-121,STP-122, STP-125, STP-128 e STP-134. Realizar tratamento e pinturaconforme esquema de pintura condição 2 e item 3.2 da norma N-1550. - Identificar suportes STP-110, STP-113, STP-117, STP-118, STP-119,STP-120, STP-122, STP-124, STP-125, STP-126, STP-128, STP-130, STP-131,STP-132, STP-133,  STP-134, STP-135, STP-136, STP-137, STP-138, STP-139, STP-140 e STP-141, conforme desenhoDE-4450.10-6300-200-PTN-001.REFERÊNCIA: Tubovia PGL1.ParteObjet LINHA-SUPORTE
