#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
674;20093448;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46535;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: DADEQUAÇÃO DE SUPORTESRI realizada, conforme evidências em anexo.Ação  ModificaçãoNenhuma medida existenteITEM    1Probl.: OUTROSAfastar (cortar e soldar) 20mm, aproximadamente, as cantoneiras dosguias (limitador lateral) que estão encostando na tubulação nos suportesPS-023-023 e PS-023-020. Após o afastamento, instalar dispositivo deTeflon entre as cantoneiras e a tubulação para eliminar o atrito.Após a execução do serviço, tratar e pintar regiões com danos na pinturados suportes e tubulação nos locais acima citados.Em caso de dúvida na localização dos suportes, verificar fotos do anexofotográfico do relatório de inspeção 60095922.Obs.: Este serviço é semalhante ao que foi realizado na RI 20083515.ParteObjet LINHA-SUPORTE
675;20103102;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,nos seguintes locais: - próximo da derivação para intalação do PIT-4708-05003; - próximo da solda circunferencial que fica localizada ao lado daválvula XV-4708.5003 (posição 12:00h); - em 2 trechos, que ficam localizados na geratriz inferior, datubulação de equalização 2”-OC-66-823-Ca. Esses trechos ficam próximos aválvula XV-4708.05001. Um trecho fica próximo a uma curva de 90°. Ooutro fica na região de derivação em Tê; - na válvula da tubulação de equalização 2”-OC-66-823-Ca que ficapróxima da válvula XV-4708.05001.NOTA: Realizar tratamento e pintura conforme esquema de pintura condição1 e item 3.2 da norma N-442REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-DUTO/TUBULAÇÕES"
676;20103103;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-JUNTA DE ISOLAMENTO;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR JUNTA DE ISOLAMENTOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSParteObjet LANÇ/RECEB PIG 01-JUNTA DE ISOLAMENTO
677;20103104;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-PINTURA TUBUL/ACESSÓR.;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: DPINTURA TUBUL/ACESSÓRAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA# Tratar e pintar pintura danificada na região que fica próximo daderivação para instalação do PIT-4708-05003. Realizar tratamento epintura conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-PINTURA TUBUL/ACESSÓR.
678;20103105;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-CANHÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve nos seguintes trechos: - próximo a derivação para instalação do PI-4708.05001 (posição 3:00h).E ainda na derivação para a válvula XV-4708.05001 (posição 12:00h); - próximo a válvula XV-4708.5002 (posição 12:00h).NOTA: Realizar tratamento e pintura conforme esquema de pintura condição1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-CANHÃO"
679;20103106;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-INSTRUMENTOS/ACESS.;OUTROS;Conteúdo da notaPrio.: DINSTRUMENTOS/ACESSAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Identificar instrumento PI-4708.05001 através de plaqueta metálica ouadesivo no corpo do Instrumento.REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-INSTRUMENTOS/ACESS.
680;20103107;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-PSV´s;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DDISPOSITIVO DE SEGURANÇAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na PSV-4708.05002: - Tratar e pintar regiões dispersas com corrosão galvânica, deintensidade leve, nas uniões flangeadas conectadas na PSV-4708.05002.Realizar tratamento e pintura conforme esquema de pintura condição 1 eitem 3.2 da norma N-442. - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-4708.05002.REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-PSV´s
681;20103110;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar corrosão atmosférica superficial e dispersa nosseguintes locais; - caixa redutora da válvula XV-4708.5003. - caixa redutora da válvula XV-4708.5002.NOTA. Realizar tratamento e pintura conforme esquema de pintura condição1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO"
682;20103111;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica superficial e dispersa nosseguintes locais; - caixa redutora da válvula XV-4708.05001; - caixa redutora da válvula XV-4708.05015.NOTA. Realizar tratamento e pintura conforme esquema de pintura condição1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES"
683;20103112;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-REGIÃO DE AFLORAMENTO;OUTROS;"Conteúdo da notaPrio.: DTRATAR REVESTIMENTOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# No dano sobre o revestimento, logo após o afloramento do duto, naposição 12:00hs: - Remover o revestimento da área danificada; - Tratar e pintar tubulação e aplicar revestimento anticorrosivoexterno conforme norma N-2911.REFERÊNCIA: SCRAPER 2 (24"" OC NAVIOS).ParteObjet LANÇ/RECEB PIG 02-REGIÃO DE AFLORAMENTO"
684;20103113;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR DUTOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar deintensidade leve, próximo a junta de isolamento (posições 06:00h e03:00h). Realizar tratamento e pintura conforme condição 4 e item 3.2 danorma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
685;20103114;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na tubulação 1.1/2”-GS-5320-002-Ba. Realizartratamento e pintura conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
686;20103115;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Nos acessórios das tubulações 4”-OC-4708.05-005-Ba e2”-OC-4708.05-024-C1: - Tratar e pintar regiões dispersas (nas válvulas e uniões flangeadas)com corrosão atmosférica alveolar, por placas e por fresta, deintensidade leve a severa.REFERÊNCIA:  24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
687;20103116;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intesidade leve a moderada, nas regiões dos fixadores em U datubulação 3/4”-OC-4708.5-020-Ba.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
688;20103117;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersar com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, nos suportes doLRP-4708.0502. Realizar tratamento e pintura conforme esquema de pinturacondição 2 e item 3.2 da norma N-1550.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-SUPORTES
689;20103118;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nos suportes dos instrumentos: - XIS-4708.05002; - PIT-4708.05004; - XIS-4708.05003.Realizar tratamento e pintura conforme esquema de pintura condição 2 eitem 3.2 da norma N-1550.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-SUPORTES"
690;20103119;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-CANHÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve, nas seguintes regiões: - Solda circunferencial da região de redução excêntrica doLRP-4708.0502; - Solda circunferêncial da derivação do LRP-4708.0502 para a válvulaXV-470805006; - Suporte da placa de indentificação do LRP-4708.0502; - Olhal de içamento que fica próximo a tampa do LRP-4708.0502.NOTA. Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-CANHÃO"
691;20103120;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-TAMPA DO CANHÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TAMPA DO CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas, na tampa do LRP-4708.0502, comcorrosão atmosférica alveolar de intensidade leve, conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-TAMPA DO CANHÃO
692;20103121;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-INSTRUMENTOS/ACESS.;OUTROS;"Conteúdo da notaPrio.: DINSTRUMENTOS/ACESSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Na área dos instrumentos corrigir as seguintes irregularidades: - Identificar instrumento PI-4708.05006 através de plaqueta metálica ouadesivo no corpo do Instrumento; - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a moderada, na tubulação que deriva do LRP-4708.0502para conexão do PI-4708.05006.NOTA. Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-INSTRUMENTOS/ACESS."
693;20103122;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-PSV´s;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DDISPOSITIVO DE SEGURANÇAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na PSV-470805005: - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nas uniões flangeadas conectadas na PSV-470805005.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442; - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-470805005.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-PSV´s"
694;20103125;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar regiões dispersas com corrosão atmosférica superficialna caixa redutora da válvula de bloqueio XV-4708.05004. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: SCRAPER 2 (24”-OC-NAVIOS).ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO
695;20103126;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica superficialna caixa redutora da válvula XV-4708.05006. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: 24” OC NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES
696;20103130;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;LANÇ/RECEB PIG 02-ESCADAS E PLATAFORMAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR PLATAFORMASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve, nas plataformas de operações. Realizartratamento e pintura conforme esquema de pintura condição 2 e item 3.2da norma N-1550.REFERÊNCIA: SCRAPER 2 (24"" OC NAVIOS).ParteObjet LANÇ/RECEB PIG 02-ESCADAS E PLATAFORMAS"
697;20103131;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46536;CAIXA 01 PROVAD. CORROSÃO-TUBUL. E ACES.;OUTROS;"Conteúdo da notaPrio.: DPINTAR TAGAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Na CAIXA PROVAD. CORROSÃO SCRAPER 2 (24"" OC NAVIOS): - Pintar TAG da linha 24"" OC NAVIOS.REFERÊNCIA: CAIXA PROVAD. CORROSÃO SCRAPER 2 (24"" OC NAVIOS).ParteObjet CAIXA 01 PROVAD. CORROSÃO-TUBUL. E ACES."
698;20103056;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-IDENTIF.DAS TUBULAÇÕES;INEXISTENTE;"Conteúdo da notaPrio.: DIDENTIFICAÇÃO DAS TUBULAÇÕESAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEPintar TAG da seguinte linha (conforme norma N-1522 e desenho de plantade tubulação DE-5290.00-6200-200-DIU-009_0001_F):2”-DS-4708.07-850-Ca.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-IDENTIF.DAS TUBULAÇÕES"
699;20103057;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-TAMPA DO CANHÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TAMPA CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar tampa do canhão com pintura danificada, conformeesquema de pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-TAMPA DO CANHÃO"
700;20103058;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-PSV´s;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DDISPOSITIVO DE SEGURANÇAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na PSV-4708.07002 instalada no LRP-4708.0701: - Tratar e pintar regiões dispersas com corrosão atmosféricasuperficial, de intensidade leve, nos estojos e porcas das uniões flangeadas, no capuz e no corpo da PSV-4708.07002. Realizar tratamento epintura conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-PSV´s"
701;20103059;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-PSV´s;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DDISPOSITIVO DE SEGURANÇAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na PSV-66007 instalada na tubulação 24”-DS-66-108-Ca: - Tratar e pintar regiões dispersas com corrosão atmosféricasuperficial, de intensidade leve, nos estojos e porcas das uniõesflangeadas, no capuz e no corpo da PSV-66007. Realizar tratamento epintura conforme esquema de pintura condição 1 e item 3.2 da normaN-442. - Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal a montante da PSV-66007.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-PSV´s"
702;20103060;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na caixa redutora da válvula XV-4708.07003,conforme esquema de pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS BLOQUEIO DUTO"
703;20103061;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar caixa redutora da válvula XV-4708.07002 com pinturadanificada, conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES"
704;20103062;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar caixa redutora da válvula XV-4708.07001 com pinturadanificada, conforme esquema de pintura condição 1 e item 3.2 da normaN-442.REFERÊNCIA: SCRAPER 1 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 01-VÁLVULAS DE DERIVAÇÕES"
705;20103063;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 01-DRENOS E VENT´S;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSParteObjet LANÇ/RECEB PIG 01-DRENOS E VENT´S
706;20103065;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na tubulação de drenagem 4”-DS-4708.07-007-Ba,incluindo: geratriz inferior (próximo da derivação em Tê), flanges,estojos, porcas e válvulas. Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES"
707;20103066;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dipersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, nas tubulações a montante ea jusante da PSV470807011 (TAG da PSV470807011 ilegível). A PSV470807011fica próxima ao TAG 24”-DS-4708.07-004-C1. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
708;20103067;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Na tubulação de equalização: - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nas válvulas da tubulação de equalização(2""-DS-4708.07-005-C1). Realizar tratamento e pintura conforme esquemade pintura condição 4 e item 3.2 da norma N-442; - Pintar TAG da seguinte linha (conforme norma N-1522 e desenho deplanta de tubulação DE-4708.07-6513-944-DIU-001_H):2""-DS-4708.07-005-C1.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES"
709;20103068;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-SUPORTES;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Nos suportes do canhão e tubulação: - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve, nos suportes do canhão e tubulação. Realizar tratamento e pintura conforme esquema de pintura condição 2 eitem 3.2 da norma N-1550; - No suporte da tubulação de drenagem do LRP-4708.0702, que fica próximo do XIS-4708.07004, remover o barrote de madeira e elevar osuporte de modo que a tubulação de drenagem mantenha-se apoiada sobre omesmo.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-SUPORTES"
710;20103070;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-CANHÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No LRP-4708.0702: - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,nos dois olhais de içamento do canhão e na região de solda da tubulaçãoque deriva do canhão para a válvula XV-4708.07008; - Tratar e pintar corrosão atmosférica por placas, de intensidade leve,nos suportes das placas de indentificação do LRP-4708.0702. - Fixar adequadamente no suporte a placa de identificação doLRP-4708.0702 que se encontra solta.NOTA: Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-CANHÃO"
711;20103071;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-TAMPA DO CANHÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TAMPA CANHÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar e por placas, de intensidade leve, na estrutura de suportação da tampa docanhão. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: 24” DS 500 NAVIOS (SCRAPER 2).ParteObjet LANÇ/RECEB PIG 02-TAMPA DO CANHÃO
712;20103075;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar pintura danificada na caixa redutora  da válvulaXV-4708.07006. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO"
713;20103076;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSParteObjet LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO
714;20103077;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na caixa redutora e no volante da válvulaXV-4708.07007. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES"
715;20103078;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar pintura danificada na caixa redutora da válvulaXV-4708.07008. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES"
716;20103079;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nos drenos das válvulas: XV-4708.07008,XV-4708.07007, XV-4708.07006 e XV-4708.07005. Realizar tratamento e pintura conforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S"
717;20103081;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar leve no tampão do ventlocalizado no LRP-4708.0702. Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S"
718;20103082;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica superficial no tampão do ventlocalizado próximo a XV-4708.07006. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S"
719;20103083;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;LANÇ/RECEB PIG 02-ESCADAS E PLATAFORMAS;OUTROS;"Conteúdo da notaPrio.: DPLATAFORMA DE OPERAÇÕESAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROS# Remover barrote de madeira que está sendo utilizado para apoiar escada(que fica localizada ao lado da válvula XV-4708.07007) da plataforma deoperações e elevar concreto para apoiar essa escada.REFERÊNCIA: SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet LANÇ/RECEB PIG 02-ESCADAS E PLATAFORMAS"
720;20103084;;10328922;"24"" DS 500 NAVIOS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46537;CAIXA 01 PROVAD. CORROSÃO-TUBUL. E ACES.;OUTROS;"Conteúdo da notaPrio.: DCAIXA PROVAD SCRAPER 2Ação  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Na CAIXA PROVAD. CORROSÃO SCRAPER 2 (24"" DS 500 NAVIOS):- Pintar TAG da linha 24"" DS 500 NAVIOS.REFERÊNCIA: CAIXA PROVAD. CORROSÃO SCRAPER 2 (24"" DS 500 NAVIOS).ParteObjet CAIXA 01 PROVAD. CORROSÃO-TUBUL. E ACES."
721;20103390;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46541;LANÇ/RECEB PIG 02-IDENTIF.DAS TUBULAÇÕES;OUTROS;Conteúdo da notaPrio.: DPLACA NÃO FIXADA EM SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSFixar placa de identificação em suporte.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-IDENTIF.DAS TUBULAÇÕES
722;20102851;;10279170;LINTER BUNKER;NES.TA.SUAPE   .LINPROD.BNK_INT;46542;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA ESTRUTURAS METÁLICASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as regiões com corrosão conforme itens 3 e 4.2 danorma N-1550.REFERÊNCIA: Regiões dispersas com corrosão nas vigas, colunas, perfis ebases da estrutura de sustentação das linhas e plataformas de acesso àsválvulas, localizada na tubovia, ao lado do pátio de bombas de bunker.ParteObjet LINHA-ESTRUTURAS METÁLICAS
723;20102854;;10279170;LINTER BUNKER;NES.TA.SUAPE   .LINPROD.BNK_INT;46542;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA ESTRUTURAS METÁLICASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as regiões com corrosão conforme itens 3 e 4.2 danorma N-1550.REFERÊNCIA: Regiões dispersas com corrosão atmosférica alveolar e porplacas de intensidade leve a moderada nas vigas, colunas, tirantes ebases da estrutura de sustentação do telhado do pátio de bombas debunker B-631401-C e B-631401-D.ParteObjet LINHA-ESTRUTURAS METÁLICAS
724;20103392;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇADOR DE PIG-PSV´s;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR PSVAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar os seguintes itens:ITEM 01) Tratar e pintar as regiões ddispersas com corrosão atmosféricaalveolar de intensidade leve em porcas , estojos , corpo da PSV-4708-09002.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na união flangeadahorizontal.REFERÊNCIA : SCRAPER 1.ParteObjet LANÇADOR DE PIG-PSV´s
725;20103393;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 01-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VENTAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na tomada do segundo vent do LP-4708.0901 , próximoa válvula XV-4708-09002.REFERÊNCIA : SCRAPER 1.ParteObjet LANÇ/RECEB PIG 01-DRENOS E VENT´S
726;20103394;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-IDENTIF.DAS TUBULAÇÕES;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTE DE PLACAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas de intensidade leve no suporte que fixa as placas deidentificação,conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.Gerada a RI 20103394 para correção.NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-IDENTIF.DAS TUBULAÇÕES
727;20103402;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve no carretel próximo a válvula XV-470809007.NOTA: Conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
728;20103403;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve, na solda circunferencial da conexão ‘T’ na linha3”-DS-4708.09-005-Ba, próximo ao canhão, conforme condição 4 e item 3.2da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
729;20103406;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar os seguinte itens:ITEM 01) Tratar e pintar as regiões dispersas com corrosão atmosféricaalveolar de intensidade leve na união flangeada que conecta3”-DS-4708.09-005-Ba á 12”-DS-500-CIAS, conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.ITEM 02) Instalar fita anticorrosiva do tipo Torofita na uniãoflangeada.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DUTO/TUBULAÇÕES
730;20103408;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-DRENOS E VENT´S;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR DRENOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar deintensidade leve o dreno localizado na região inferior da válvulaXV-4708.09004.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-DRENOS E VENT´S
731;20103416;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na manopla da válvula da tomada do instrumentoPIT-4708.09004.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS DE DERIVAÇÕES
732;20103419;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSTratar e pintar os estojos, porcas das uniões flangeadas e suporte damanopla de todas nas válvulas de bloqueio da linha 3”-DS-4708.09-005-Ba, conforme esquema de pintura condição 4 e item 3.2da norma Petrobras N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO
733;20103422;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas no corpo e acessórios da válvula XV-470809004, conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-VÁLVULAS BLOQUEIO DUTO
734;20103424;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTE TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas  com  corrosão atmosférica alveolarintensidade leve nos  suportes/calhas da 3”-DS-4708.09-005-Ba.NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-SUPORTES
735;20103425;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-SUPORTES;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTE TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSTratar e pintar as regiões dispersas corrosão atmosférica alveolar e porplacas intensidade leve em todos suportes/calhas da linha12”-DS-500-CIAS.NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-SUPORTES
736;20103426;;10328923;"12"" DS 500 CIAS";NES.TA.SUAPE   .ESDUTOS.CLA_DS500;46542;LANÇ/RECEB PIG 02-SUPORTES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTE TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas intensidade leve em todos suportes da linha 1”-DS-4708.09-011-Ba de descarga das PSV’s.NOTA: Conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.REFERÊNCIA : SCRAPER 2.ParteObjet LANÇ/RECEB PIG 02-SUPORTES
737;20093491;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46554;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DSuportes ""desalinhados""Ação  ModificaçãoNenhuma medida existenteITEM    1Probl.: OUTROSEsta RI substitui a RI 20083598.ITEM 1Remover trecho do vergalhão sob a tubulação (aproximadamente 240 mm decomprimento) dos suportes PS-024-001 ao PS-024-037, devido a incidênciade corrosão por frestas. Fabricar chapa em aço carbono (300 x 230 x 9,5mmm), com vergalhão de 3/4"" para apoio da tubulação, e soldar na chapada base do suporte existente, para correção do posicionamento dovergalhão atual (fora da região da calha). O complemento de chapa dabase deverá ser grauteado.ITEM 2- Após a execução do item 1, tratar e pintar as regiões da geratrizinferior danificadas pelo atrito nos suportes PS-024-001 ao PS-024-037.Desenhos de referência: DE-4450.10-6100-200-DIU-024.ParteObjet LINHA-SUPORTE"
738;20103599;;10331130;LINTER CLAROS PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46556;LINHA-SUPORTE;INEXISTENTE;Conteúdo da notaPrio.: DFABRICAR E INSTALAR SUPORTESAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEFabricar e instalar suportes nas 2 derivações de 8pol para mangotes noberço A, que estão com suporte provisório de andaime.NOTA: fabricação e pintura conforme normas N-1758 e N-1550.REFERÊNCIA: derivações de 8 pol dos braços BC-71409-A e BC-71408-A noberço A.ParteObjet LINHA-SUPORTE
739;20103601;;10331130;LINTER CLAROS PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46556;LINHA-SUPORTE;INEXISTENTE;Conteúdo da notaPrio.: DFABRICAR E INSTALAR SUPORTESAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEFabricar e instalar suportes nas 2 derivações de 8pol para mangotes noberço B, que estão em balanço (sem suporte).NOTA: fabricação e pintura conforme normas N-1758 e N-1550.REFERÊNCIA: derivações de 8 pol dos braços BC-71409-B e BC-71408-B noberço B.ParteObjet LINHA-SUPORTE
740;20103602;;10331130;LINTER CLAROS PGL-02;NES.TA.SUAPE   .LINPROD.CLA_PGL02;46556;LINHA-SUPORTE;ELEMENTOS DE FIXAÇÃO SOLTOS;Conteúdo da notaPrio.: DFIXAR SUPORTEAção  ServiçoNenhuma medida existenteITEM    1Probl.: ELEMENTOS DE FIXAÇÃO SOLTOSFixar adequadamente o suporte solto da linha principal do braço decarregamento BC-71409-A.REFERÊNCIA: berço A.ParteObjet LINHA-SUPORTE
741;20103805;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46556;LINHA-VÁLVULAS;VAZAMENTO;"Conteúdo da notaPrio.: DREP OU SUBST DRENOS VÁLVULAS ÁREA 19Ação  ReparoNenhuma medida existenteITEM    1Probl.: VAZAMENTORecuperar ou substituir os drenos das válvulas de bloqueio queapresentaram corrosão interna na região da solda joelho/niple e que seencontram com reparo provisório do tipo Belzona e tela de reforço.NOTAS:1) ANTES DA SOLDAGEM: O serviço de soldagem deverá atender aosrequisitos da norma Petrobras N-133;2) Deverá ser apresentada previamente para o setor de Inspeção, antes daexecução do serviço, toda a documentação de soldagem e de controle dequalidade de material conforme N-115;3) APÓS CONCLUSÃO DA SOLDAGEM E ENDs: Tratar e pintar os drenos conformecondição 4 e item 3.2 da norma N-442.SERVIÇOS ADICIONAIS: drenagem dos trechos; LIBRA.REFERÊNCIA: drenos dos corpos de cada umas das seguintes válvulas daárea de válvulas controladoras da tubovia entre o CMU e PGL-1 (Área 19):XV-4708.0720A, VES-4708.0701A e XV-4708.0720B.ParteObjet LINHA-VÁLVULAS"
742;20103213;;10165023;RF526701;NES.TA.SUAPE   .ELETR  .PROCAT;46558;CABO ELÉTRICO CONECTADO AO DUTO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DOUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar verificação/manutenção do desacoplador ou das conexões que estáinterligado ao cabo negativo do TQ-631301. Nesse local há drenagem decorrente de proteção pelo aterramento o qual necessita de correção paraque essa corrente ocorra somente pelo negativo do Sistema de ProteçãoCatódica (SPC).Após correção realizar registro de corrente drenada pelo cabo negativoda estrutura e disponibilizar para equipe do SIE/INSP (Chaves: T3FA eBSUH).ParteObjet CABO ELÉTRICO CONECTADO AO DUTO
743;20103214;52703433;10165023;RF526701;NES.TA.SUAPE   .ELETR  .PROCAT;46558;CABO POSITIVO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DOUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar verificação/manutenção do circuito do Sistema de ProteçãoCatódica (SPC) da bacia do TQ-631401. Não há corrente no cabo positivodo circuito que segue para o Leito de Anodos (LA) da bacia desse tanque.Após corrigido o problema realizar medições de corrente nos cabos dosanodos, cabo negativo da estrutura e medições de potenciais (Vcc) comeletrodo de referência de Cu/CuSO4 nos pontos de teste.As medições devem ser enviadas para equipe SIE/INSP (Chaves: T3FA eBSUH).ParteObjet CABO POSITIVO
744;20103215;;10165023;RF526701;NES.TA.SUAPE   .ELETR  .PROCAT;46558;AMPERÍMETRO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DOUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar manutenção/substituição do amperímetro do retificador RF-526701localizado na substação do TA-Suape. O mesmo não apresentou sinais defuncionamento durante inspeção periódica.ParteObjet AMPERÍMETRO
745;20103216;;10165023;RF526701;NES.TA.SUAPE   .ELETR  .PROCAT;46558;CABO DE SAÍDA PARA O LEITO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DOUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar verificação/manutenção do circuito do Sistema de ProteçãoCatódica (SPC) do terminal afim de buscar falhas que que não permitem oretificador demandar corrente o suficiente para proteção do sistema.Corrigir falhas.O retificador opera com tensão máxima (40Vcc) e corrente de 9A.É necessária uma corrente mínima de 35A para o sistema.ParteObjet CABO DE SAÍDA PARA O LEITO
746;20104166;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46582;IDENTIFICAÇÃO DO EQUIPAMENTO-GERAL;ILEGÍVEL;Conteúdo da notaPrio.: DTRATAR REGIÃO DO TAGAção  OutraNenhuma medida existenteITEM    1Probl.: ILEGÍVEL# Tratar a região do TAG de identificação de forma que os vestígios daantiga identificação sejam totalmente removidos.REFERÊNCIA: TQ-631301 (TA-SUAPE)ParteObjet IDENTIFICAÇÃO DO EQUIPAMENTO-GERAL
747;20104172;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46582;COSTADO EXTERNO-VÁLVULAS DE BLOQUEIO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica porfrestas, de intensidade leve, nas conexões flangeadas entre o corpo e ocastelo das válvulas MV-301 e MV-302. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet COSTADO EXTERNO-VÁLVULAS DE BLOQUEIO
748;20104174;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46582;COSTADO EXTERNO-ESCADAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR ESCADA HELICOIDALAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Na escada helicoidal do TQ-631301:- Tratar e pintar pontos dispersos com corrosão atmosférica alveolar, deintensidade leve a severa, na região inferior de alguns degraus e na região superior do piso da plataforma superior. Realizar tratamento epintura conforme esquema de pintura condição 2 e item 3.2 da normaPetrobras N-1550;- Executar reparo dos eletrodutos danificados localizados na escadahelicoidal.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet COSTADO EXTERNO-ESCADAS"
749;20104176;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46582;COSTADO EXTERNO-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na plataforma de acesso à câmara de espuma.Realizar tratamento e pintura conforme esquema de pintura condição 2 eitem 3.2 da norma Petrobras N-1550.REFERÊNCIA: TQ-631301 (TA-SUAPE).ParteObjet COSTADO EXTERNO-PLATAFORMAS
750;20104177;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;46582;TETO FIXO-EXTERNO-GUARDA-CORPO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR GUARDA-CORPOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No guarda-corpo do teto do TQ-631301:- Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve a severa. Realizar tramento e pintura conformeesquema de pintura condição 2 e item 3.2 da norma N-1550.Referência: TQ-631301 (TA-SUAPE).ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO
751;20104344;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,localizada junto a solda circunferencial do trecho da tubulação8""-GLL-6514-001-C01 que fica próximo do suporte PS-021-002 na tubovia 3.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 próximo do suporte PS-021-002na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
752;20104345;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar (posição03:00h), de intensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01que fica entre os suportes PS-022-034 e PS-022-033 na tubovia 3.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-034 ePS-022-033 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
753;20104346;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar (posição12:00h junto a solda circunferencial), de intensidade leve, no trecho datubulação 8""-GLL-6514-001-C01 que fica entre os suportes PS-022-028 ePS-022-027 na tubovia 3. Realizar tratamento e pintura conforme esquemade pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-028 ePS-022-027 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
754;20104347;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e piintar pintura danificada (posição 12:00h) no trecho datubulação 8""-GLL-6514-001-C01 que fica entre os suportes PS-022-021 ePS-022-020 (próximo ao loop na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-021 ePS-022-020 na tubovia 3 (Próximo ao Loop).ParteObjet LINHA-TUBULAÇÃO"
