#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
755;20104348;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posições 12:00h e 06:00h), de intensidade leve, no trecho da tubulação8""-GLL-6514-001-C01 que fica entre os suportes PS-022-017 e PS-022-016na tubovia 3. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-017 ePS-022-016 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
756;20104349;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 12:00h), deintensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01 que ficaentre os suportes PS-022-012 e PS-022-011 na tubovia 3. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-012 ePS-022-011 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
757;20104350;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar (posições06:00h. e 03:00h), de intensidade leve, no trecho da tubulação8""-GLL-6514-001-C01 que fica entre os suportes PS-022-011 e PS-022-010na tubovia 3. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-011 ePS-022-010 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
758;20104351;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 03:00h), deintensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01 que fica entre os suportes PS-022-010 e PS-022-009 na tubovia 3. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-010 ePS-022-009 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
759;20104352;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 12:00h), deintensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01 que ficapróximo ao suporte PS-022-004 na tubovia 3. Realizar tratamento epintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 próximo do suporte PS-022-004na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
760;20104353;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar pintura danificada (posição 12:00h) no trecho datubulação 8""-GLL-6514-001-C01 que fica entre os suportes PS-022-004 ePS-022-003 na tubovia 3. Realizar tratamento e pintura conforme esquemade pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-004 ePS-022-003 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
761;20104366;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar pintura danificada (posição 12:00h) no trecho datubulação 8""-GLL-6514-001-C01 que fica entre os suportes PS-022-003 ePS-022-002 na tubovia 3. Realizar tratamento e pintura conforme esquemade pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-003 ePS-022-002 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
762;20104367;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar pintura danificada (posição 12:00h) no trecho datubulação 8""-GLL-6514-001-C01 que fica entre os suportes PS-022-001 ePS-023-057 na tubovia 3. Realizar tratamento e pintura conforme esquemade pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-022-001 ePS-023-057 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
763;20104368;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar (posição03:00h), de intensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01que fica entre os suportes PS-023-055 e PS-023-054 na tubovia 3.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-055 ePS-023-054 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
764;20104369;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar regiões com pintura danificada (posição 12:00h) notrecho da tubulação 8""-GLL-6514-001-C01 que fica entre os suportesPS-023-053 e PS-023-051 na tubovia 3. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-053 ePS-023-051 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
765;20104370;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no trecho (loop) da tubulação 8""-GLL-6514-001-C01que fica entre os suportes PS-023-051 e PS-023-049 na tubovia 3.Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (loop) entre os suportesPS-023-051 e PS-023-049 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
766;20104372;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 10:00h), deintensidade leve, na solda circunferencial do trecho da tubulação8""-GLL-6514-001-C01 que fica entre os suportes PS-023-045 e PS-023-044na tubovia 3. Realizar tratamento e pintura conforme esquema de pinturacondição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-045 ePS-023-044 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
767;20104373;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01 que ficaentre os suportes PS-023-041 e PS-023-040 na tubovia 3. Realizar tratamento e pintura conforme esquema de pintura condição 4 e item 3.2 danorma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-041 ePS-023-040 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
768;20104374;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROS# Tratar e pintar regiões com pintura danificada (posição 12:00h) notrecho da tubulação 8""-GLL-6514-001-C01 que fica entre os suportesPS-023-037 e PS-023-036 na tubovia 3. Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-037 ePS-023-036 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
769;20104375;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nasolda circunferencial do trecho da tubulação 8""-GLL-6514-001-C01 quefica entre os suportes PS-023-033 e PS-023-032 na tubovia 3. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-033 ePS-023-032 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
770;20104377;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade leve, no trecho da tubulação 8""-GLL-6514-001-C01 que ficaentre os suportes PS-023-032 e PS-023-030 na tubovia 3. Realizar tratamento e pintura conforme esquema de pintura condição 4 e item 3.2 danorma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-032 ePS-023-030 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
771;20104378;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nasolda circunferencial do trecho da tubulação 8""-GLL-6514-001-C01 quefica entre os suportes PS-023-029 e PS-023-028 na tubovia 3. Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-023-029 ePS-023-028 na tubovia 3.ParteObjet LINHA-TUBULAÇÃO"
772;20104379;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar, deintensidade leve, nas regiões das curvas/soldas localizadas no trechosuperior da tubulação 8""-GLL-6514-001-C01 na entrada do PGL3A.REFERÊNCIA: Trecho superior da tubulação 8""-GLL-6514-001-C01 na entradado PGL3A.ParteObjet LINHA-TUBULAÇÃO"
773;20104380;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar (posição12:00h), de intensidade leve, no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-023-016 e PS-023-015(na tubovia 3). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-023-016e PS-023-015 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
774;20104381;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posições 12:00h e 06:00h), de intensidade leve,  no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-023-015 e PS-023-014(na tubovia 3). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA:  Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-023-015e PS-023-014 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
775;20104382;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-023-013 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-023-013 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
776;20104385;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posição 12:00h), de intensidade leve, no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-023-013 e PS-023-012(na tubovia 3). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA:  Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-023-013e PS-023-012 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
777;20104386;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posições: 12:00h, 06:00h e 05:00h), de intensidade leve,  no trecho datubulação (8""-GLL-6514-001-C01) que fica entre os suportes PS-023-011 ePS-023-010 (na tubovia 3). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA:  Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-023-011e PS-023-010 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
778;20104387;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-023-010 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-023-010 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
779;20104389;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 05:00h), deintensidade leve, no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-023-009 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-023-009 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
780;20104390;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 05:00h), deintensidade leve, no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-023-006 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-023-006 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
781;20104391;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-023-004 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-023-004 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
782;20104392;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-023-002(na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-023-002 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
783;20104393;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição: 12:00h), deintensidade leve, no trecho da tubulação (8""-GLL-6514-001-C01) que ficaentre os suportes PS-024-038 e PS-024-037 (na tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-038e PS-024-037 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
784;20104394;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posições: 12:00h e 02:00h), de intensidade leve,  no trecho datubulação (8""-GLL-6514-001-C01) que fica entre os suportes PS-024-037 ePS-024-036 (na tubovia 3). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA:  Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-037e PS-024-036 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
785;20104395;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-024-033 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-024-033 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
786;20104396;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição: 12:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficaentre os suportes PS-024-033 e PS-024-032 (na tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-033e PS-024-032 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
787;20104397;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar, deintensidade leve, no trecho (loop) da tubulação (8""-GLL-6514-001-C01)que fica entre os suportes PS-024-029 e PS-024-027 (na tubovia 3).Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA:  Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-029e PS-024-027 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
788;20104398;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar(posição: 12:00h), de intensidade leve, no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-024-027 e PS-024-026(na tubovia 3). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-027e PS-024-026 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
789;20104399;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar(posição: 12:00h), de intensidade leve, no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-024-025 e PS-024-024(na tubovia 3). Realizar tratamento e pintura conforme esquema depintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-025e PS-024-024 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
790;20104400;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-024-018 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-024-018 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
791;20104401;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-024-017 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-024-017 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
792;20104402;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-024-013 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-024-013 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
793;20104403;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição: 12:00h), deintensidade leve, no trecho da tubulação (8""-GLL-6514-001-C01) que ficaentre os suportes PS-024-006 e PS-024-005 (na tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-006e PS-024-005 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
794;20104404;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição: 12:00h), deintensidade leve, no trecho da tubulação (8""-GLL-6514-001-C01) que ficaentre os suportes PS-024-004 e PS-024-003 (na tubovia 3). Realizartratamento e pintura conforme esquema de pintura condição 4 e item 3.2da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (entre os suportes PS-024-004e PS-024-003 na tubovia 3).ParteObjet LINHA-TUBULAÇÃO"
795;20104405;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve, no trecho da tubulação (8""-GLL-6514-001-C01) que ficasobre o suporte PS-024-003 (na tubovia 3). Realizar tratamento e pinturaconforme esquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 (suporte PS-024-003 na tubovia3).ParteObjet LINHA-TUBULAÇÃO"
796;20104406;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos com corrosão atmosférica alveolar (posições12:00h e 06:00h), de intensidade leve,  no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-031-010 e PS-031-009(Tubovia de acesso - PGL3B). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-010 ePS-031-009 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
797;20104407;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posições 12:00h e 03:00h), de intensidade leve,  no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-031-009 e PS-031-008(Tubovia de acesso - PGL3B). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-009 ePS-031-008 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
798;20104412;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar pontos dispersos com corrosão atmosférica alveolar(posição 12:00h), de intensidade leve, no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-031-008 e PS-031-007(Tubovia de acesso - PGL3B). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-008 ePS-031-007 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
799;20104413;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posição 12:00h), deintensidade leve,  no trecho da tubulação (8""-GLL-6514-001-C01) que ficaentre os suportes PS-031-007 e PS-031-006 (Tubovia de acesso - PGL3B).Realizar tratamento e pintura conforme esquema de pintura condição 4 eitem 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-007 ePS-031-006 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
800;20104414;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar (posições 12:00h e06:00h), de intensidade leve,  no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-031-006 e PS-031-005(Tubovia de acesso - PGL3B). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-006 ePS-031-005 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
801;20104415;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar(posição 12:00h), de intensidade leve,  no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes PS-031-005 e PS-031-004(Tubovia de acesso - PGL3B). Realizar tratamento e pintura conformeesquema de pintura condição 4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-005 ePS-031-004 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
802;20104416;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar(posição 12:00h), de intensidade leve, na região de curva/solda dotrecho da tubulação (8""-GLL-6514-001-C01) que fica entre os suportesPS-031-001 e PS-032-001 (Tubovia de acesso - PGL3B). Realizar tratamentoe pintura conforme esquema de pintura condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes PS-031-001 ePS-032-001 (Tubovia de acesso - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
803;20104419;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DADICIONAR TAGAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSNa válvula (VES-6514003), entre os suportes D-032-002 e D-032-001(plataforma de operação - PGL3B): - Adicionar TAG conforme projeto.REFERÊNCIA: Entre os suportes D-032-002 e D-032-001 (plataforma deoperação - PGL3B).ParteObjet LINHA-VÁLVULAS
804;20104420;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DADICIONAR TAGAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSNa válvula (VES-6514002), entre os suportes D-032-003 e D-032-004(plataforma de operação - PGL3B):-  Adicionar TAG conforme projeto.REFERÊNCIA: entre os suportes D-032-003 e D-032-004 (plataforma deoperação - PGL3B).ParteObjet LINHA-VÁLVULAS
805;20104433;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Entre os suportes D-032-002 e D-032-003 (Plataforma de operação -PGL3B): - Tratar e pintar pontos com corrosão atmosférica alveolar (posição03:00h), de intensidade leve, no trecho da tubulação(8""-GLL-6514-001-C01) que fica entre os suportes D-032-002 e PS-032-003(Plataforma de operação - PGL3B); - Tratar e pintar corrosão atmosférica alveolar, de intesidade leve,nos flanges, estojos e porcas do FIT-6514001.NOTA: Realizar tratamento e pintura conforme esquema de pintura condição4 e item 3.2 da norma N-442.REFERÊNCIA: Tubulação 8""-GLL-6514-001-C01 entre os suportes D-032-002 eD-032-003 (Plataforma de operação - PGL 3B).ParteObjet LINHA-TUBULAÇÃO"
806;20104442;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Nos suportes da tubovia de acesso ao PGL3B: - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, nos seguintes suportes:PS-031-012, PS-031-011, PS-031-010, PS-031-009, PS-031-008, PS-031-007,PS-031-006, PS-031-004, PS-031-003, PS-031-002, PS-031-001, D-032-001 eD-032-002. Realizar tratamento e pintura conforme esquema de pinturacondição 2 e item 3.2 da norma N-1550.REFERÊNCIA: Tubovia de acesso - PGL3B.ParteObjet LINHA-SUPORTE
807;20104445;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, nosuporte para fixação dos indicadores TIT-6514001, FIT-6514001 ePIT-6514001. Realizar tratamento e pintura conforme esquema de pinturacondição 2 e item 3.2 da norma N-1550.REFERÊNCIA: Entre os suportes D-032-002 e D-032-003 (Plataforma deoperação - PGL 3B).ParteObjet LINHA-SUPORTE
808;20104446;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar as áreas com corrosão atmosférica do tipo alveolar epor placas, com intensidade variando de leve a moderada, nos suporteslocalizados no trecho da tubulação 8""-GLL-6514-001-C01, situado naregião do piso inferior onde se encontra o braço de carregamento doPGL3B. O tratamento e a pintura devem ser realizados conforme o esquemade pintura Condição 2 e o item 3.2 da norma N-1550.REFERÊNCIA: Piso inferior onde se encontra o braço de carregamento doPGL3B.ParteObjet LINHA-SUPORTE"
809;20104447;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DIDENTIFICAR SUPORTESAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Identificar todos os suportes do trecho do equipamento (linha8""-GLL-6514-001-C01) inspecionado. Isto é, desde o flange localizado naentrada do PGL-2 (foto 143 do RF 60104089) até a válvula VES-6514001,dentro do PGL-3B (foto 144 do RF 60104089). Realizar identificaçãoconforme desenhos:- DE-6000.24-6514-200-PTD-002;- DE-6000.24-6514-200-PTD-003.ParteObjet LINHA-SUPORTE"
810;20104449;;10333604;LINTER GLP PGL-3B;NES.TA.SUAPE   .LINPROD.GLP_PGL3B;46586;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR ESTRUTURA METALICAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar regiões dispersas com corrosão atmosférica alveolar epor placas, de intensidade leve a moderada, na plataforma de acesso aválvulas no início da tubovia de aceso ao PGL2. Realizar tratamento epintura conforme esquema de pintura condição 2 e item 3.2 da normaN-1550.REFERÊNCIA: Entrada do PIER (próximo a plataforma de acesso a válvulasdo PGL2 vizinho ao suporte STP 177).ParteObjet LINHA-ESTRUTURAS METÁLICAS
811;20103823;;10328704;LINTER NAFTA RNEST;NES.TA.SUAPE   .LINPROD.NAF_RNEST;46589;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda calha/tubo nos seguintes suportesdo piperack:- PS-010-010;- PS-010-009;- PS-010-003;- PS-010-002;- PS-007-010;NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.REFERÊNCIA: Conforme desenhos DE-5290.00-6200-200-DIU-007 EDE-5290.00-6200-200-DIU-010.ParteObjet LINHA-TUBULAÇÃO"
812;20103836;;10328704;LINTER NAFTA RNEST;NES.TA.SUAPE   .LINPROD.NAF_RNEST;46589;LINHA-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: DCORREÇÃO DE TAG DE PSVAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSPSV-660004 com TAG diferente daquele que está no SAP (TAG em campo:PSV-66004. TAG no SAP: PSV-660004).ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA
813;20104480;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46589;TRECHO AÉREO DUTO-REGIÃO DE AFLORAMENTO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR CORROSÃO E RECOMPOR REVESTIMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOÁrea do Scraper 1 (RNEST)-------------------------A 1 m a montante da transição áereo/enterrado, na porção superior doduto, o prolongamento do revestimento apresenta uma avaria mecânicapontual, expondo o substrato metálico, onde se encontra processocorrosivo atmosférico ativo.Recomenda-se a remoção do revestimento no ponto afetado, seguida dotratamento superficial e da recomposição do revestimento utilizando fitapolimérica (Torofita).Seguir as condições fixadas na norma PETROBRAS N-2238.ParteObjet TRECHO AÉREO DUTO-REGIÃO DE AFLORAMENTO
814;20104481;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46589;TRECHO AÉREO DUTO-REGIÃO DE AFLORAMENTO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR CORROSÃO E RECOMPOR REVESTIMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOÁrea do Scraper 2 (TA Suape)----------------------------No trecho compreendido entre aproximadamente 2,5 m e 6,5 m a jusante doafloramento do duto, o prolongamento do revestimento apresenta avariasmecânicas pontuais e falhas lineares transversais, com exposição dosubstrato metálico e presença de processos corrosivos atmosféricosativos.Recomenda-se a remoção do revestimento nas regiões afetadas, seguida dotratamento superficial e da recomposição do revestimento utilizando fitapolimérica (Torofita).Seguir as condições fixadas na norma PETROBRAS N-2238.ParteObjet TRECHO AÉREO DUTO-REGIÃO DE AFLORAMENTO
815;20104484;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46589;PINTURA-TRECHO ÁEREO DO DUTO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOÁrea do Scraper 1 (RNEST) | Duto--------------------------------Efetuar tratamento superficial e pintura nos pontos abaixo indicados,onde foram identificados processos corrosivos ativos:1. Pontos dispersos rentes à junta de isolamento elétrico;2. Ponto junto à tomada do instrumento PIT-4708.10003.Seguir esquema de pintura da 'Condição 2' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-TRECHO ÁEREO DO DUTO"
816;20104485;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46589;PINTURA-TRECHO ÁEREO DO DUTO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOÁrea do Scraper 2 (TA Suape) | Duto-----------------------------------Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde foram identificados processos corrosivos ativos:1. Pontos na geratriz inferior rentes às soldas tubo/junta de isolamento   elétrico em ambos os lados;2. Ponto na geratriz superior da junta de isolamento elétrico;3. Regiões de solda das duas alças de conexão dos cabos elétricos do   SPC;4. Ponto na posição horária 4 h, junto à primeira solda circunferencial   tubo/tê da derivação para a válvula do duto XV-4708.10004;5. Pontos dispersos no corpo e acessórios da válvula do duto   XV-4708.10004.6. Estojos/porcas das conexões flangeadas da válvula do duto   XV-4708.10004;7. Tomada do instrumento PIT-4708.10004;8. Dreno lateral junto à válvula da câmara de pig XV-4708.10005.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-TRECHO ÁEREO DO DUTO"
817;20104501;;10328924;"20"" NP NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_NAF;46589;LANÇ/RECEB PIG 01-PLACA DE IDENTIFICAÇÃO;OUTROS;Conteúdo da notaPrio.: DFIXAR PLACA DE IDENTIFICAÇÃO DO CANHÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSÁrea do Scraper 2 (TA Suape)----------------------------Fixar adequadamente a placa de identificação do canhão de pig,atualmente solta sobre seu suporte, utilizando rebites, parafusos ououtro meio de fixação apropriado.ParteObjet LANÇ/RECEB PIG 01-PLACA DE IDENTIFICAÇÃO
818;20103203;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes suportes:- Suporte PS-019-058 (4º suporte a partir da válvula no começo da linhade 10""), o qual apresenta processo corrosivo em sua estrutura.- Suporte PS-019-030, o qual apresenta processo corrosivo na suaestrutura, conforme mostrado na foto 78 do anexo fotográfico dorelatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE"
819;20103222;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões da tubulação queapresentam processo corrosivo, situadas no loop de entrada do PGL-1,incluindo tubulação, vents e suportes, conforme pode ser visto nas fotos75 e 76 do anexo fotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.Observação: Este serviço requer montagem de grande estrutura de andaimesou alpinismo industrial.ParteObjet LINHA-TUBULAÇÃO
820;20103223;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na região que apresentaprocesso corrosivo e está situada junto ao berço do suporte PS-019-021(suporte anterior ao dreno do loop de entrada do PGL-1, voltado para olado do CMU).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
821;20103224;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-020-010 (2º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-006 (6º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
822;20103225;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-020-045 (12º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-043 (14º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-040 (17º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-038 (19º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-036 (21º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-034 (23º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
823;20103229;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-020-032 (25º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-030 (27º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-028 (29º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
824;20103230;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-020-024 (33º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-020 (37º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).- PS-020-018 (39º suporte a partir do loop de entrada do PGL-1, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
825;20103233;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões que apresentamprocesso corrosivo que estão situadas no loop situado entre o PGL-1 ePGL-2, incluindo tubulação, vents e suportes, conforme pode ser vistonas fotos, 20, 21, 22, 23, 24, 25 e 26 do anexo fotográfico do relatóriode inspeção 60104373.Os serviços devem ser feitos conforme N-0442.Observação: Este serviço pode requerer montagem de andaimes para acessoa alguns locais da tubulação.ParteObjet LINHA-TUBULAÇÃO
826;20103235;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-020-007 (5º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-020-002 (9º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
