#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
827;20103236;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-021-042 (15º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-040 (17º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-036 (21º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
828;20103238;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-021-033 (24º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-029 (28º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-027 (30º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
829;20103240;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-021-015 (42º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-017 (40º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-021 (36º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).- PS-021-023 (34º suporte a partir do loop entre PGL-1 e PGL-2, sentidoPGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO
830;20103244;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões que apresentamprocesso corrosivo que estão situadas no loop de entrada do PGL-2,incluindo tubulação, vents e suportes, conforme pode ser visto nas fotos73 e 74 do anexo fotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.Observação: Este serviço requer montagem de grande estrutura de andaimesou alpinismo industrial.ParteObjet LINHA-TUBULAÇÃO
831;20103246;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-024-006 (6º suporte a partir do PGL-3B, sentido PGL-3A).- PS-024-012 (12º suporte a partir do PGL-3B, sentido PGL-3A).- PS-024-014 (14º suporte a partir do PGL-3B, sentido PGL-3A).- Primeiro suporte após tubulação entrar no PGL-3B.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
832;20103248;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte(guias laterais), a qual apresenta processo corrosivo nos seguintessuportes:- PS-024-022 (22º suporte a partir do PGL-3B, sentido PGL-3A).- PS-024-024 (24º suporte a partir do PGL-3B, sentido PGL-3A).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
833;20103250;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas seguintes regiões queapresentam processo corrosivo:- Em pontos dispersos da curva de entrada do PGL-3B e regiõesadjacentes, conforme pode ser visto nas fotos 46, 47 e 48 do anexofotográfico do relatório de inspeção 60104373.- Na geratriz inferior da tubulação, na região próxima ao primeirosuporte após entrar no PGL-3B.- Na solda circunferencial da tubulação, a qual apresenta falhas napintura na região próxima ao segundo suporte após entrar no PGL-3B.- Na tubulação e flanges da linha de 1"" situada junto à válvulaXV-5336.108 (PGL-3B), conforme ilustram as fotos 51 e 52 do anexofotográfico do relatório de inspeção 60104373.- Nos estojos da válvula XV-5336.108 (PGL-3B), conforme ilustram asfotos 49 e 50 do anexo fotográfico do relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-TUBULAÇÃO"
834;20103252;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte- PS-024-036 (36º suporte a partir do PGL-3B, sentido PGL-3A).- PS-023-010 (48º suporte a partir do PGL-3B, sentido PGL-3A).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
835;20103255;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão TubulaçãoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões que apresentamprocesso corrosivo que estão situadas no loop de entrada do PGL-3A,conforme ilustram as fotos 59, 60, 61, 62, 63 e 64 do anexo fotográficodo relatório de inspeção 60104373.Os serviços devem ser feitos conforme N-0442.Observação: Este serviço requer montagem de grande estrutura de andaimesou alpinismo industrial.ParteObjet LINHA-TUBULAÇÃO
836;20103260;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DCorrosão SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura na estrutura do suporte- PS-023-048 (22º suporte a partir do PGL-3A, sentido PGL-2).- PS-023-042 (16º suporte a partir do PGL-3A, sentido PGL-2).- PS-023-032 (6º suporte a partir do PGL-3A, sentido PGL-2).Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE
837;20104295;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRemoção de suportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a remoção das calhas dos suportes que não possuem limitadoreslongitudinais, removendo parafusos, grampos e calha (modelo mostrado nafoto anexada a esta RI).Após remoção, realizar tratamento de superfície e pintura se houverpresença de processo corrosivo na região da tubulação que estava sob acalha.Os serviços de tratamento e pintura devem ser feitos conforme N-0442Obs.: os suportes a serem removidos são do trecho da linha de 10"" quevai do CMU até a entrada do PGL-3B, conforme limites mostrando a seguir:- No CMU, a partir do primeiro suporte após a válvula mostrada na foto02 na foto anexada à esta RI.- Na entrada do PGL-2, até a válvula XV-5336.106.- Na entrada do PGL-3A, até a válvula XV-5336.107.- Na entrada do PGL-3B, até flange da válvula XV-5336.108.Importante: Necessita recurso para erguer a tubulação para realizar aretirada da calha.ParteObjet LINHA-SUPORTE"
838;20104304;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DSubstituição de SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a substituição dos atuais suportes que possuem limitadoreslongitudinais por suportes do modelo GT-1A, da N-1758.Após término dos serviços, realizar tratamento e pintura conforme N-0442Obs.: os suportes a serem substituídos são apenas os que possuemlimitadores longitudinais que estão situados no trecho da linha de 10""que vai do CMU até a entrada do PGL-3B, conforme limites mostrando aseguir:- No CMU, a partir do primeiro suporte após a válvula mostrada na foto02 na foto anexada à esta RI.- Na entrada do PGL-2, até a válvula XV-5336.106.- Na entrada do PGL-3A, até a válvula XV-5336.107.- Na entrada do PGL-3B, até flange da válvula XV-5336.108.Importante: Necessita recurso para erguer a tubulação para realizar aretirada do suporte atual.ParteObjet LINHA-SUPORTE"
839;20104307;;10328831;LINEXT BUNKER ABAST;NES.TA.SUAPE   .LINPROD.ESC_EXT;46591;OUTROS DEFEITOS;OUTROS DEFEITOS;Conteúdo da notaPrio.: DIdentificar limites de bateriaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSIdentificar os limites de bateria do equipamento em campo, com o objetode esclarecer qtubulações fazem parte dele, de acordo com os seguinteslimites:- No CMU, a partir da válvula mostrada na foto 02 do anexo fotográfico(excluindo a válvula) e a partir da válvula da derivação da linha (foto03 do anexo fotográfico).- Na entrada do PGL-2, até flange da válvula XV-5336.106 (excluindo aválvula).- Na entrada do PGL-3A, até flange da válvula XV-5336.107 (excluindo aválvula).- Na entrada do PGL-3B, até flange da válvula XV-5336.108 (excluindo aválvula).A identificação dos limites deve ser feita em local de fácilvisualização, indicando com uma seta apontando para o lado da linha quefoi identificado. A identificação do equipamento poderá ser feitaatravés do seu número SAP, que é 10328831.ParteObjet OUTROS DEFEITOS
840;20096246;;10328735;LINTER SLOP-PX;NES.TA.SUAPE   .LINPROD.ESC_INT;46597;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: DSUPORTE DE TUBULAÇÃO - SPOOL ANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover suportação provisória do SPOOL A.ParteObjet LINHA-SUPORTE
841;20103743;;10328412;LINTER GLP RNEST;NES.TA.SUAPE   .LINPROD.GLP_RNEST;46599;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolar de intensidade leve, na solda circunferencial da curva/tubo, entre otrecho baixo da linha 8”-GL-66-191-Cb e primeiro suporte, proximo aEMED.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO
842;20103747;;10328412;LINTER GLP RNEST;NES.TA.SUAPE   .LINPROD.GLP_RNEST;46599;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões  dispersas com corrosão atmosférica alveolar de intensidade leve, na solda circunferencial, no 2° suporte depois dotrecho baixo da linha 8”-GL-66-191-Cb , proximo a EMED.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO
843;20103755;;10328412;LINTER GLP RNEST;NES.TA.SUAPE   .LINPROD.GLP_RNEST;46599;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolarde intensidade leve na região da solda calha/tubo da linha8”-GL-66-191-Cb no suporte PS-010-005.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da norma N-442para tubos e conforme item 3 e condição 4.2 na norma N-1550 para perfismetálicos.ParteObjet LINHA-TUBULAÇÃO
844;20104207;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DPINTAR TAG EM TODAS AS LINHASAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar as linhas abaixo através de pintura do TAG conforme normaN-1522:2""-HC-6400-500-Ba12""-HC-6400-310-Ba6""-HC-6400-307-Ba6""-HC-6400-320-Ba6""-HC-6400-548-Ba3""-HC-6400-549-Ba3""-GA-6400-317-Ba3""-OC-6400-324-Ba3""-OC-6400-323-Ba3""-HC-6400-367-Ba4""-HC-6400-525-Ba2""-HC-6400-293-Ba6""-HC-6400-308-Ba4""-QA-6400-309-Ba4""-OC-6400-260-Ba4""-QA-6400-330-Ba4""-DS-6400-331-Ba4""-QA-6400-346-Ba4""-DS-6400-347-Ba4""-OC-6400-325-Ba4""-OC-6400-327-Ba4""-OC-6400-348-Ba4""-HC-6400-296-Ba2""-HC-6400-295-Ba4""-OC-6400-261-Ba4""-QA-6400-354-Ba4""-DS-6400-343-Ba4""-OC-6400-303-Ba4""-QA-6400-351-Ba4""-DS-6400-350-Ba4""-OC-6400-359-Ba4""-OC-6400-357-Ba4""-OC-6400-349-BaSERVIÇOS COMPLEMENTARES: montagem de andaime.REFERÊNCIA: desenhos DE-4450.10-6100-200-DIU-027 eDE-4450.10-6100-200-DIU-028.ParteObjet INEXISTENTE"
845;20104208;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;OUTROS DEFEITOS;OUTROS DEFEITOS;Conteúdo da notaPrio.: DALTERAR TAG LINHAS CONFORME DES ATUALIZAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSCorrigir, através de pintura, a identificação (TAG) das linhas dosistema de HC que tenham sido alteradas e/ou criadas conforme últimarevisão do desenho DE-4450.10-6100-200-DIU-028 (desenho a ser revisado).ParteObjet OUTROS DEFEITOS
846;20104210;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA LINHAS BERÇO AAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as regiões com corrosão nas soldas tubo/tubo,curva/tubo, tê/tubo e flange/tubo, principalmente na geratriz inferior,conforme condição 4 e item 3.2 da norma N-442.REFERÊNCIA: todas as linhas de drenagem dos braços de carregamento doberço A.ParteObjet LINHA-TUBULAÇÃO
847;20104547;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA LINHA 3""Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão na geratriz inferiordo header de 3"" da descarga das bombas de drenagem B-631403A eB-631403B.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
848;20104548;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA LINHA 3""Ação  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar a região com corrosão atmosférica alveolar deintensidade leve na geratriz inferior da linha 3""-HC-6400-549-Ba (semTAG em campo) da saída do header da descarga das bombas de drenagem B-631403A e B-631403B, próxima à curva do primeiro trecho elevado.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
849;20104552;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-FLANGE;OUTROS;Conteúdo da notaPrio.: DINSTALAR ESTOJO E PORCAS FALTANTESAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSInstalar 1 estojo e porcas faltantes na união flangeada de 4pol da linhade drenagem do braço de carregamento BC-71412A.NOTA: Material conforme N-76 classe Ba.REFERÊNCIA: berço A.ParteObjet LINHA-FLANGE
850;20104553;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-FLANGE;OUTROS;"Conteúdo da notaPrio.: DINSTALAR ESTOJO E AJUSTAR PORCASAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSITEM 01) Instalar 1 estojo e porcas faltantes na união flangeada de 4polda linha de drenagem do braço de carregamento BC-71409A;ITEM 02) Corrigir instalação dos estojos e porcas com montagemirregular, fazendo com que o estojo passe completamente pelas porcas.NOTA: Material conforme N-76 classe Ba.REFERÊNCIA: berço A.ParteObjet LINHA-FLANGE"
851;20104560;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-SUPORTE;INEXISTENTE;"Conteúdo da notaPrio.: DFABRICAR E INSTALAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEFabricar e instalar suportações do trecho apoiado sobre andaime e embalanço da linha 2""-HC-6400-500-Ba entre o STP-201 e STP-202.NOTA: projeto e fabricação conforme N-1758 e pintura conforme itens 3 e4.2 da norma N-1550.ParteObjet LINHA-SUPORTE"
852;20104561;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DFABRICAR E INSTALAR SUPORTESAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOFabricar e instalar suportações do trecho apoiado sobre andaime e embalanço da linha 2""-HC-6400-500-Ba entre os suportes STP-211 e STP-213.NOTA: projeto e fabricação conforme N-1758 e pintura conforme itens 3 e4.2 da norma N-1550.ParteObjet LINHA-SUPORTE"
853;20104575;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;PINTURA-TUBULAÇÃO;INEXISTÊNCIA DE PINTURA;Conteúdo da notaPrio.: DPINTAR VES, FLANGES E CONEXÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: INEXISTÊNCIA DE PINTURATratar e pintar válvula esfera e união flangeada sem esquema definitivode pintura (apenas shop primer) e regiões dispersas com falha na pinturano trecho de drenagem do braço de carregamento BC-71409B.NOTAS: tratamento e pintura de tubulações e acessórios conforme condição4 e item 3.2 da norma N-442.ParteObjet PINTURA-TUBULAÇÃO
854;20104576;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DPINTAR CARRETEL, VRE, FLANGES E CONEXÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADAITEM 01) Tratar e pintar todo o trecho de tubulação e acessórios queestão sem esquema de pintura definitivo (apenas pintura de fundo);ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.NOTAS: tratamento e pintura de tubulações e acessórios conforme condição4 e item 3.2 da norma N-442.REFERÊNCIA: Carretel com tomada para chave de fluxo, uniões flangeadas,válvula de retenção e redução da linha de descarga da bomba de drenagemB-631403A.ParteObjet PINTURA-TUBULAÇÃO"
855;20104577;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;PINTURA-TUBULAÇÃO;INEXISTÊNCIA DE PINTURA;"Conteúdo da notaPrio.: DPINTAR CARRETEL, VRE, FLANGES E CONEXÕESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: INEXISTÊNCIA DE PINTURAITEM 01) Tratar e pintar todo o trecho de tubulação e acessórios queestão sem esquema de pintura definitivo (apenas em shop primer);ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.NOTAS: tratamento e pintura de tubulações e acessórios conforme condição4 e item 3.2 da norma N-442.REFERÊNCIA: Carretel com tomada para chave de fluxo, uniões flangeadas eválvula de retenção da linha de descarga da bomba de drenagem B-631403B.ParteObjet PINTURA-TUBULAÇÃO"
856;20104581;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;PINTURA-TUBULAÇÃO;INEXISTÊNCIA DE PINTURA;"Conteúdo da notaPrio.: DPINTAR TUBULAÇÕES, CONEXÕES E SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: INEXISTÊNCIA DE PINTURATratar e pintar todo o trecho de tubulação e suportes que estão semesquema de pintura definitivo (apenas em shop primer).NOTAS: tratamento e pintura de tubulações conforme condição 4 e item 3.2da norma N-442 e suportes conforme itens 3 e 4.2 da norma N-1550.REFERÊNCIA: linha 2""-HC-6400-500-Ba e suportes no trecho entre STP-203 eSTP-208.ParteObjet PINTURA-TUBULAÇÃO"
857;20104582;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;PINTURA-TUBULAÇÃO;INEXISTÊNCIA DE PINTURA;"Conteúdo da notaPrio.: DPINTAR TUBULAÇÕES E FLANGESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: INEXISTÊNCIA DE PINTURAITEM 01) Tratar e pintar todos os trechos de tubulação abaixo:-a jusante de 2 PSVs de linhas inoperantes sem esquema de pinturadefinitivo (apenas pintura shop primer) e com regiões com corrosãoatmosférica uniforme leve até a interligação com a linha2""-HC-6400-500-Ba, inclusive as uniões flangeadas;- linha 2""-HC-6400-500-Ba também está com um trecho entre flanges deaproximadamente 4m apresentando regiões sem pintura e regiões comcorrosão atmosférica uniforme leve.ITEM 02) Instalar fita anticorrosiva do tipo Torofita entre flangeshorizontais.NOTAS: tratamento e pintura de tubulações conforme condição 4 e item 3.2da norma N-442.REFERÊNCIA: linha 2""-HC-6400-500-Ba e trechos a jusante de PSVs próximosao STP-212.ParteObjet PINTURA-TUBULAÇÃO"
858;20104583;;10388242;LINTER HC PGL-2;NES.TA.SUAPE   .LINPROD.SRO_PGL2;46600;LINHA-FLANGE;OUTROS;"Conteúdo da notaPrio.: DINSTALAR ESTOJO E AJUSTAR PORCASAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSITEM 01) Instalar 1 estojo e porcas faltantes na união flangeada de 4polda linha de drenagem do braço de carregamento BC-71409A;ITEM 02) Corrigir instalação dos estojos e porcas com montagemirregular, fazendo com que o estojo passe completamente pelas porcas.NOTA: Material conforme N-76 classe Ba.REFERÊNCIA: berço A.ParteObjet LINHA-FLANGE"
859;20103015;;10387512;LINTER ÁCIDO RNEST;NES.TA.SUAPE   .CAROD05;46619;OUTROS DEFEITOS;OUTROS DEFEITOS;Conteúdo da notaPrio.: DIdentificação das linhasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar a identificação das tubulações pertencentes ao sistema deácido, conforme DE-5290.00-6330-944-PEI-001. As identificações queestiverem divergentes do desenho deverão ser corrigidas.O tag das linhas deverão estar em local de fácil visualização.ParteObjet OUTROS DEFEITOS
860;20103016;;10387512;LINTER ÁCIDO RNEST;NES.TA.SUAPE   .CAROD05;46619;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DIdentificação de limite de bateriaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a identificação dos limites de bateria nas linhas, informando apartir de qual local a tubulação deixa de ser de responsabilidade daPetrobras e passa a ser de responsabilidade da Transpetro.Esta sinalização dos limites de bateria deverá ser inserida nos doislocais indicados na imagem em anexo, servindo como referência a válvulada linha 6""-AC-69-1051-Bd e o flange para a linha 6""-AC-69-1057-Bd (verdetalhes na foto em anexo).ParteObjet LINHA-TUBULAÇÃO"
861;20103017;;10387512;LINTER ÁCIDO RNEST;NES.TA.SUAPE   .CAROD05;46619;LINHA-VÁLVULAS;OUTROS;Conteúdo da notaPrio.: DIdentificação de válvulasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSIdentificar as válvulas que não possuem identificação ou que estãocom sua identificação ilegível. A identificação deverá ser colocada emlocal de fácil visualização, com caracteres legíveis e indelével. Poderáser feita através de plaqueta ou no próprio corpo da válvula.ParteObjet LINHA-VÁLVULAS
862;20104608;;10388339;LINTER PONTILHÃO - PGL1;NES.TA.SUAPE   .PIER01 .LINTER;46619;LINHA-VIAS DE ACESSO;PARCIALMENTE DANIFICADO;"Conteúdo da notaPrio.: DTRATAR VIA DE ACESSOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PARCIALMENTE DANIFICADO# No trecho sob a ponte com placas de concreto, que interliga o berço Aao berço B: - Recuperar a superfície inferior das placas de concreto que estão comsuas ferragens expostas; - Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, nas estruturas metálicas da ponte que interliga osberços A e B (todos os perfis metálicos de sustentação de todas asplacas de concreto sobre a bacia de contenção do PGL1. Realizartratamento e pintura conforme esquema de pintura condição 2 e item 3.2da norma N-1550.REFERÊNCIA: Bacia de contenção na plataforma de operações do PGL1.ParteObjet LINHA-VIAS DE ACESSO"
863;20104651;;10388339;LINTER PONTILHÃO - PGL1;NES.TA.SUAPE   .PIER01 .LINTER;46619;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No trecho da tubulação 3”-AO-10-017-Ba entre os suportes STP-142 eSTP-143 (Bacia de contenção do PGL1):- Tratar e pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, na geratriz inferior;- Restaurar suporte danificado.REFERÊNCIA: Bacia de contenção do PGL1 (entre STP-142 e STP-143).ParteObjet LINHA-TUBULAÇÃO"
864;20105146;;10358316;LINTER DS500 CIAS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46619;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve, notrecho elevado da tubulação 12""-DS-66-144-Ca (próximo ao suportePS-010-019). Realizar tratamento e pintura conforme esquema de pinturacondição 1 e item 3.2 da norma N-442.REFERÊNCIA: Trecho elevado da Tubulação 12""-DS-66-144-Ca próximo aosuporte PS-010-019.ParteObjet LINHA-TUBULAÇÃO"
865;20105147;;10358316;LINTER DS500 CIAS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46619;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na válvula XV-4708.09001, conectada entre a linha 8”-DS-66-145-Ca e oLP-4708.0901 (na região do SCRAPER 1):- Tratar e pintar corrosão atmosférica superficial em pontos dispersosna válvula XV-4708.09001. Realizar tratamento e pintura conforme esquemade pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (12""-DS-500 CIAS).ParteObjet LINHA-VÁLVULAS"
866;20105148;;10358316;LINTER DS500 CIAS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46619;LINHA-VÁLVULAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO#  Na válvula XV-4708.09003, conectada entre a linha 8”-DS-66-145-Ca e oLP-4708.0901 (região do SCRAPER 1 ):- Tratar e pintar corrosão atmosférica do tipo alveolar, de intensidadeleve, presente em pontos dispersos no manípulo localizado próximo aovolante da válvula XV-4708.09003. Realizar tratamento e pinura conformeesquema de pintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (12""-DS-500 CIAS).ParteObjet LINHA-VÁLVULAS"
867;20105150;;10358316;LINTER DS500 CIAS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46619;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidademoderada, no limitador de movimento lateral que fica no trecho datubulação 12""-DS-66-144-Ca sobre o suporte PS-006-019. Realizar tratamento e pintura conforme esquema de pintura condição 2 e item 3.2 da normaN-1550.REFERÊNCIA: Suporte PS-006-019 na tubulação 12""-DS-66-144-Ca.ParteObjet LINHA-SUPORTE"
868;20105166;;10328819;LINTER OC RNEST;NES.TA.SUAPE   .LINPROD.ESC_RNEST;46627;LINHA-TUBULAÇÃO;OUTROS;Conteúdo da notaPrio.: DTRATAR E PINTAR CALHA/TUBOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSTratar e pintar Calha/tubo no suporte PS-010-007 (primeiro suporte nopiperack da linha 46” -PE-66-004-C1-PP) do trecho do piperack da linha24” -OC-66.049-Ca-PP, que apresenta apenas a pintura shop primer.Tratamento e pintura conforme condição 1 e item 3.2 da norma N-442.ParteObjet LINHA-TUBULAÇÃO
869;20096298;;10328735;LINTER SLOP-PX;NES.TA.SUAPE   .LINPROD.ESC_INT;46635;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DFALTA DE TAG - SPOOL ANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar em campo a tubulação do SPOOL A com o TAG12""-PX-6313-009-Ba.ParteObjet INEXISTENTE"
870;20105446;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46635;LINHA-VÁLVULAS;DEFEITOS DE PINTURA;"Conteúdo da notaPrio.: DTRATAR E PINTAR VÁLVULAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: DEFEITOS DE PINTURA#  Tratar e pintar caixas redutoras das válvulas XV-4708.07001 eXV-4708.07002.  Realizar tratamento e pintura conforme esquema depintura condição 1 e item 3.2 da norma N-442.REFERÊNCIA: SCRAPER 1 (24""-DS-500 NAVIOS).ParteObjet LINHA-VÁLVULAS"
871;20105447;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46635;LINHA-VÁLVULAS;DEFEITOS DE PINTURA;Conteúdo da notaPrio.: DDEFEITOS DE PINTURAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: DEFEITOS DE PINTURA#  Na válvula XV-66026, situada na EMED:- Tratar e pintar pintura danificada na caixa redutora da válvulaXV-66026. Realizar tratamento e pintura conforme esquema de pinturacondição 1 e item 3.2 da norma N-442.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-VÁLVULAS
872;20105453;;10328835;LINTER DS500 NAVIOS RNEST;NES.TA.SUAPE   .LINPROD.CLA_RNEST;46635;LINHA-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTE DO INSTRUMENTOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e  pintar regiões dispersas com corrosão atmosférica alveolar,de intensidade leve, no suporte do PIT-66027 e TI-66027. Realizartratamento e pintura conforme esquema de pintura condição 1 e item 3.2da norma N-1550.REFERÊNCIA: Próximo ao medidor de vazão FIT-66027.ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS
873;20105243;;10204463;V6124001;NES.TA.SUAPE   .AOP    .OFC_CALD;46638;PINTURA-VASO GERAL;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: DREPARAR PINTURA NOS TAMPOSAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADATratar e pintar os pontos com danos na pintura nos 2 tampos do vaso.ParteObjet PINTURA-VASO GERAL
874;20105908;;10328925;"24"" OC NAVIOS";NES.TA.SUAPE   .ESDUTOS.DUTO_ESC;46659;TRECHO AÉREO DUTO-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCORROSÃO EXTERNA - CORRELAÇÃO PIG SUAPEAção  Correlação de DutosNenhuma medida existenteITEM    2Probl.: PROCESSO CORROSIVORealizar correlação de campo das indicações relacionadas abaixo,provenientes da avaliação da inspeção por pig instrumentado de 2025 dooleoduto ÓLEO COMBUSTÍVEL 24"".Regiões com perda de espessura (sentido RNEST -> SUAPE):- Posição: 6795,29 m / Pos. Hor.: 00:05 / Profundidade: 39%Observação:A anomalia foi classificado como cluster de corrosão externa pelainspetora.- Posição: 6801,38 m / Pos. Hor.: 11:57 / Profundidade: 37%- Demais anomalias indicadas na lista em anexo (ver Lista de AnomaliasPara Inspeção.xlsx)Observação: para uma das indicações, a inspetora não definiu uma superfície de localização. Portanto, devem ser previstos recursos parainspecionar uma anomalia interna ou embebida na solda circunferencial,como por exemplo ultrassom phased array.NOTAS:a) Para informações adicionais consultar folhas de localização dasanomalias (dig sheet) e lista em anexo;b) Realizar a medição de espessura no tubo em região íntegra em quatroposições horárias: 3h, 6h, 9h e 12h. Registrar medições no relatório decorrelação;c) Inserir no relatório de correlação o registro fotográfico da condiçãodo revestimento externo antes da correlação;d) Realizar dimensionamento (comprimento, largura e profundidade) dasanomalias indicadas;e) Realizar registro do relatório de correlação para cada uma dasanomalias medidas, incluindo o registro fotográfico;f) Após a correlação, o trecho estará sujeito a eventuais reparos apósanálise de integridade baseada nos resultados da inspeção de campo;g) Após a análise dos resultados, o revestimento externo e/ou pinturadeverá ser reparado(a), conforme procedimento do executante e anexadaevidência da atividade (ensaios por holiday detector do revestimento ouaprovação do serviço de pintura pela fiscalização) na RI.ParteObjet TRECHO AÉREO DUTO-TUBULAÇÃO"
875;20105445;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46662;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA PIPERACK AV PORTUÁRIAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos dispersos com corrosão atmosférica alveolar epor placas de intensidade leve nos perfis metálicos do piperack datravessia da Av. Portuária, incluindo os suportes de eletrodutos.NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.REFERÊNCIA: piperack da travessia da Av. PortuáriaParteObjet LINHA-ESTRUTURAS METÁLICAS
876;20105498;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46662;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: DREP PINTURA TUBOVIA ENTRE PGL 2 E 3AAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADATratar e pintar as regiões com falha na pintura e início de processocorrosivo, principalmente na geratriz superior da tubulação, conformecondição 4 e item 3.2 da norma N-442.REFERÊNCIA: ao longo do trecho da tubovia entre o PGL-2 e o PGL-3A,exatamente entre o LOOP e o piperack do PGL-3A.ParteObjet PINTURA-TUBULAÇÃO
877;20105513;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46662;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar suporte, chapa de apoio e vergalhão conforme itens 3 e4.2 da norma N-1550.REFERÊNCIA: suporte, chapa de apoio e vergalhão do início da tubovia doPGL-3A (suporte PS-029-013 embaixo do piperack da entrada do píer)ParteObjet LINHA-SUPORTE
878;20105771;;10319268;LINEXT PETROLEO;NES.TA.SUAPE   .LINPROD.PET_EXT;46666;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DREPARAR REVESTIMENTO TÉRMICOAção  ReparoNenhuma medida existenteITEM    1Probl.: OUTROSReparar revestimento térmico da linha 46""-PE-4708.04-031-C1 danificadona entrada do PGL3A, próximo a XV-009A.ParteObjet LINHA-TUBULAÇÃO"
879;20105772;;10319268;LINEXT PETROLEO;NES.TA.SUAPE   .LINPROD.PET_EXT;46666;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosféricaalveolar/placas de intensidade leve a moderada no primeiro suporte dalinha 46""-PE-4708.04-031-C1 próximo a XV-009A, na entrada do PGL3A.ParteObjet LINHA-SUPORTE"
880;20106457;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46684;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA SUPORTESAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os perfis metálicos de suportação das linhas queapresentarem corrosão (chapas, vergalhões, assim como os limitadores demovimentos laterais e longitudinais), ao longo de toda a da tuboviainterna e externa (pátio externo) da VIBRA, entre os suportes PS-013-015e PS-014-006 (nível superior onde estão as linhas de diesel 50, diesel500, utilidades e nafta).NOTA 1: Recuperar ou substituir os perfis com corrosão severa ou perdaexcessiva de material.NTOA 2: Tratamento e pintura conforme esquema de pintura condição 2 ouitem 3.2 da norma N-1550.ParteObjet LINHA-SUPORTE
881;20106458;;10358317;LINTER DIESEL 500 CIAS;NES.TA.SUAPE   .LINPROD.CLA_INT;46684;LINHA-ESTRUTURAS METÁLICAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA ESTRUTURAS METÁLICASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões com corrosão atmosférica alveolar e porplacas nas abas e bases dos perfis metálicos das 2 estruturas desustentação das linhas localizadas no final da tubovia do pátio externoda VIBRA (suportes PS-014-007 e PS-014-006).Nota: tratamento e pintura conforme esquema de pintura condição 2 ouitem 3.2 da norma N-1550.REFERÊNCIA: final da tubovia do pátio externo da VIBRA.ParteObjet LINHA-ESTRUTURAS METÁLICAS
882;20095732;52653350;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46687;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTratar e pintar suportação metálicaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportação com processo corrosivoEsta recomendação substitui as RIs 20083761 e 20087191 emitida por meiodos relatórios 60084178 e 60088014.Tratar e pintar perfis metálicos de suporte, apoio e restrição dastubulações de responsabilidade da TRANSPETRO no trecho de tubovia compreendido entre o pipe-rack da Av. Portuária até o CMU conforme condição 3da norma N-442 da PETROBRAS.NOTA : Trecho entre os suportes PS-015-002 e PS-015-045.ParteObjet LINHA-SUPORTE
883;20095733;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46687;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTratar e pintar suportação metálicaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportação com processo corrosivoEsta recomendação substitui a RI 20087192 emitida por meio do relatório60088014.Tratar e pintar perfis metálicos de suporte, apoio e restrição dastubulações de responsabilidade da TRANSPETRO no trecho de tuboviacompreendido entre o CMU e o PGL-1 conforme condição 3 da norma N-442 daPETROBRAS.ParteObjet LINHA-SUPORTE
884;20095734;;10321429;LINEXT DIESEL 500 NAVIOS;NES.TA.SUAPE   .LINPROD.CLA_EXT;46687;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DTratar e pintar suportação metálicaNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSuportação com processo corrosivoEsta recomendação substitui a RI 20087193 emitida por meio do relatório60088014.Tratar e pintar perfis metálicos de suporte, apoio e restrição dastubulações de responsabilidade da TRANSPETRO no trecho de tuboviacompreendido entre o PGL-1 e o PGL-2 conforme condição 3 da norma N-442da PETROBRAS.ParteObjet LINHA-SUPORTE
885;20106906;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DIDENTIFICAR LINHAAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar a linha abaixo através de pintura do TAG conforme normaN-1522:2""-HC-5320-002-Ba (coletor de descarga das PSVs do pátio de bombas depetróleo e OCREF e da PSV-4708-05014 da linha de 24""-OC-4708.05-001-C1que segue para o sump tank).REREFÊNCIA: ver foto 06 do RF 60108549.ParteObjet INEXISTENTE"
886;20106907;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DIDENTIFICAR LINHASAção  OutraNenhuma medida existenteITEM    1Probl.: INEXISTENTEIdentificar as linhas abaixo através de pintura do TAG conforme normaN-1522:1""-DS-4708.08-013-Ba (descarga das PSVs do canhão RP-4708.0802 e daLINTER DIESEL 50 CIAS). Ver foto 07 do RF 60108549.1""-DS-4708.09-011-Ba (descarga das PSVs do canhão RP-4708.0902 e daLINTER DIESEL 500 CIAS). Ver foto 08 do RF 60108549.REFERÊNCIA: desenhos DE-4450.10-6100-200-DIU-006 eDE-4450.10-6100-200-DIU-002.ParteObjet INEXISTENTE"
887;20106912;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREPARO DEFINITIVO TRECHOS COM TAPEGLASSAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVONas 3 regiões com reparo provisório do tipo Tapeglass no trecho final dalinha 2""-HC-5320-001-Ba, começando na curva de 90° e finalizando nacurva de 45° a montante do trecho enterrado que segue para o sump tank,escolher:OPÇÃO Nº1) Remover trecho caso seja escolhida a OPÇÃO Nº1 da RI20106913.OPÇÃO Nº2) Manter o trecho existente realizando:ITEM 01) reparo definitivo, substituindo os trechos;ITEM 02) tratamento e pintura dos trechos reparados conforme condição 4e item 3.2 da norma N-442.NOTAS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.ParteObjet LINHA-TUBULAÇÃO"
888;20106913;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-SUPORTE;INEXISTENTE;"Conteúdo da notaPrio.: DINSTALAR SUPORTES EM TRECHOAção  ModificaçãoNenhuma medida existenteITEM    1Probl.: INEXISTENTEAdequar trecho da linha 2""-HC-5320-001-Ba que passa por fora da baciados LRP apoiado sobre a mureta de concreto e sobre o piso externovizinho à bacia, sem suportação adequada. Escolher:OPÇÃO Nº 1) Remover o trecho inferior da curva até o sump tank,instalando novo trecho subindo pelo piperack e interligando com o trechoelevado de 2pol que vem do pátio de bombas (onde existe a perna morta);INSTALAR DRENO NO PONTO MAIS BAIXO DA LINHA 2""-HC-5320-001-Ba.NOTA: dreno conforme normas N-76 e N-108.OPÇÃO Nº 2) Manter o trecho inferior existente:ITEM 01) Fabricar e instalar suportes em cantoneira L e grampos U;ITEM 02) Modificar trecho final para ajuste de altura;ITEM 03) Tratar e pintar as regiões com corrosão, com pintura danificadae suportes novos.NOTAS GERAIS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.- tratamento e pintura conforme condição 4 e item 3.2 da norma N-442para tubulação e conforme itens 3 e 4.2 da norma N-1550 para perfismetálicos.SUGESTÃO: FAZER EM CONJUNTO COM A RI 20106912.ParteObjet LINHA-SUPORTE"
889;20106930;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DESCAVAR TRECHO DE LINHA ENTERRADOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROSNo trecho enterrado da linha 2""-HC-5320-001-Ba que segue para o sumptank, escolher:OPÇÃO Nº 1) Escavar para remoção de trecho enterrado caso seja escolhidaa OPÇÃO Nº1 da RI 20106913.NOTAS:1-verificar opção escolhida pela Gerência da Manutenção (NES/SUAPE/CS);2-Recobrir vala após remoção do trecho.OPÇÃO Nº 2) Caso o trecho antigo seja mantido, executar:ITEM 01) Escavar o trecho enterrado visando atestar a existência deTorofita protegendo a tubulação;ITEM 02) Caso não tenha Torofita, tratar e pintar as regiões comcorrosão e pintura danificada e na sequência aplicar Torofita em todo otrecho enterrado. Caso tenha, reforçar o trecho da interface solo-ar.ITEM 03) Recobrir vala após serviços na linha.NOTAS GERAIS: tratamento e pintura conforme condição 4 e item 3.2 danorma N-442.REFERÊNCIA: a linha 2""-HC-5320-001-Ba é o coletor de descarga das PSVsdas linhas e canhões de PIG do SCRAPER 2.ParteObjet LINHA-TUBULAÇÃO"
890;20106932;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar a região com corrosão atmosférica alveolar deintensidade leve no joelho e no tê da linha 1""-GS-4708.13-009-Ba(descarga das PSVs do canhão RP-4708.1302 e da linha de diluente), dotrecho horizontal acima do TAG.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
891;20106934;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões sem pintura e com corrosão atmosféricauniforme de intensidade leve principalmente nas regiões de solda notrecho da descarga da PSV-4708.04018 da linha de sucção da bomba deOCREF, até a interligação com o coletor de 2"" no piperack.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
892;20106935;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os trechos das descargas da PSV-4708-05014 e daPSV-4708-05018 das linhas de OCREF próximo ao pátio de bombas que estãoapresentando regiões dispersas com corrosão atmosférica alveolar deintensidade leve a moderada, até a interligação com o coletor de 2"" nopiperack.NOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
893;20106939;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DRECUPERAR E PINTAR TUBULAÇÃO 2POLAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOITEM 01) Recuperar trechos de tubulação que com corrosão severa na parteelevada do piperack;ITEM 02) Tratar e pintar as regiões soldadas conforme condição 4 e item3.2 da norma N-442.NOTAS:- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;- Fabricação, montagem e controle de qualidade conforme Norma PetrobrasN-115.REFERÊNCIA: nas soldas tubo/tubo e curva/tubo do trecho elevado dopiperack (trecho paralelo à rua que passa embaixo do piperack).ParteObjet LINHA-TUBULAÇÃO"
894;20106942;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões sem pintura definitiva e com corrosãoatmosférica uniforme de intensidade leve principalmente nas regiões desolda no trecho elevado da linha de 2pol do ""tê"" do piperack até aentrada do sump tankNOTA: tratamento e pintura conforme condição 4 e item 3.2 da normaN-442.ParteObjet LINHA-TUBULAÇÃO"
895;20106943;;10388923;LINTER HC SCRAPER 2;NES.TA.SUAPE   .LINPROD.CLA_INT;46697;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DREP PINTURA SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar as regiões dispersas com corrosão atmosférica alveolar epor placas nos perfis metálicos do topo dos 2 suportes do trecho dalinha de 2"" (coletor de descarga das PSV do pátio de bombas) vizinhos aosump tank.NOTA: tratamento e pintura conforme itens 3 e 4.2 da norma N-1550.ParteObjet LINHA-SUPORTE"
896;20107025;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46697;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCorrosão em SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura no 1º, 2º, 4º, 5º e 7ºsuportes da linha 40""-PE-6400-161-Ba, contando a partir da descida parao piso inferior píer (o 7º suporte é o que fica junto à válvulaVES-03A). Estes suportes apresentam processo corrosivo, conforme exemplomostrado da foto 10 do anexo fotográfico do relatório de inspeção nº60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-SUPORTE"
897;20107030;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46697;LINHA-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nos suportes de eletrodutosque estão situados próximo da válvula XV-4708.04009A, os quaisapresentam processo corrosivo, conforme mostra a foto 43 do anexo fotográfico do relatório de inspeção nº 60106426.Os serviços devem ser feitos conforme N-0442.ParteObjet LINHA-INSTRUMENTOS E ACESSÓRIOS
