#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
898;20107044;;10319269;LINTER PETROLEO PGL3A;NES.TA.SUAPE   .LINPROD.PET_PGL3A;46697;LINHA-ISOLAMENTO TÉRMICO;DEFORMAÇÕES;"Conteúdo da notaPrio.: DDeformação no Isolamento TérmicoNenhuma ação existenteNenhuma medida existenteITEM    2Probl.: DEFORMAÇÕESReparar o isolamento térmico do trecho da 6""-PE-6400-162-Ba que estádanificado, permitindo a entrada de água pluvial sob o revestimento,conforme mostram as fotos 25 e 26 do anexo fotográfico do relatório deinspeção nº 60106426.ParteObjet LINHA-ISOLAMENTO TÉRMICO"
899;20107102;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46697;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos pontos abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos entre os suportes STP-005 e STP-006, na parte   inferior da tubulação;2. Vent no Loop 6, entre os suportes STP-007 e STP-008;3. Pontos dispersos entre os suportes STP-008 e STP-009, na parte   inferior da tubulação;4. Vent no Loop 7, entre os suportes STP-021 e STP-022;5. Dreno no Loop 7, junto ao suporte STP-022;Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
900;20107103;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46697;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos pontos abaixo indicados,onde se encontram processos corrosivos ativos:1. Vent no Loop 8, entre os suportes STP-034 e STP-035;2. Pontos dispersos entre os suportes STP-041 e STP-042, na parte   superior da tubulação;3. Pontos dispersos em todo o trecho elevado do Loop 9, entre os   suportes STP-047 e STP-048;4. Vents ativo e encapsulado do Loop 9, entre os suportes STP-047 e   STP-048;5. Dreno no Loop 9, junto ao suporte STP-048;Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
901;20107104;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46697;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos dispersos sobre o suporte STP-048, na parte superior da   tubulação;2. Em volta da solda circunferencial da tubulação entre os suportes   STP-048 e STP-049;3. Pontos juntos ao suporte STP-052, na parte superior da tubulação;4. Pontos dispersos entre os suportes STP-052 e STP-053, na parte   superior da tubulação.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
902;20107105;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46697;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Pontos juntos ao suporte STP-055, na parte superior da tubulação;2. Pontos juntos ao suporte STP-056, na parte superior da tubulação;3. Pontos juntos ao suporte STP-057, na parte superior da tubulação;4. Pontos dispersos entre os suportes STP-057 e STP-058, nas partes   superior e inferior da tubulação;5. Cela e solda cela/tubo sobre o suporte STP-058.Seguir esquema de pintura da 'Condição 3' da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-003-JParteObjet PINTURA-TUBULAÇÃO"
903;20107117;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46697;PINTURA-TUBULAÇÃO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Linha 10""-GLL-6315-053-Cb]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde se encontram processos corrosivos ativos:1. Cela no suporte STP-111 e pontos adjacentes, na parte inferior da   tubulação, no início da ponte do píer PGL-1;2. Ponto junto ao suporte STP-112, na parte inferior da tubulação, na   ponte do píer PGL-1;3. Ponto junto ao suporte STP-113, na parte inferior da tubulação, na   ponte do píer PGL-1.Seguir esquema de pintura da ""Condição 3"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.Desenho de Referência:¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯¯DE-4450.10-6300-200-PTN-001-LParteObjet PINTURA-TUBULAÇÃO"
904;20107143;;10279251;LINEXT GLP;NES.TA.SUAPE   .LINPROD.GLP_EXT;46697;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DREMOVER SUPORTES-CARONANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Linha 8""-GLL-6315-090-Cb]Remover os suportes-carona instalados na tubulação, do tipo grampo “U”,sem utilização operacional, existentes ao longo do trecho compreendidoentre os píeres PGL-1 e PGL-2, nos seguintes locais:- Entre os suportes STP-130 e STP-131;- Entre os suportes STP-131 e STP-132;- Entre os suportes STP-132 e STP-133;- Entre os suportes STP-169 e STP-170;- Entre o suporte STP-170 e a valvula VES-159.Após a remoção dos suportes, realizar tratamento superficial e pinturanos respectivos pontos, conforme o esquema de pintura da ""Condição 3"" ouconforme o item 3.2 da norma PETROBRAS N-442.ParteObjet LINHA-TUBULAÇÃO"
905;20095160;;10164108;TQ631304;NES.TA.SUAPE   .ARMAT02.CLA_TQ04;46698;BASE-CABO TERRA COSTADO;OUTROS DEFEITOS;Conteúdo da notaPrio.: DInstalação de desacopladoresExecutar este serviço na parada do tanque.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSPara cada cabo de aterramento conectado ao costado, instalardesacopladores para impedir a fuga da corrente do SPC para oaterramento.Características mínimas:- O dispositivo deve ter capacidade para aterrar descargas atmosféricas,surtos de corrente alternada, etc.- Deve ser adequado para área classificada.- Deve bloquear corrente contínua de -3 à +1 volts CC.ParteObjet BASE-CABO TERRA COSTADO
906;20095524;;10164108;TQ631304;NES.TA.SUAPE   .ARMAT02.CLA_TQ04;46698;TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO;OUTROS;Conteúdo da notaPrio.: DIdentificação de VAPVExecutar este serviço na parada do tanque.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSCorrigir a identificação das duas VAPVs do tanque, de acordo com o tagque está definido no SAP. A nova identificação necessita ser fixada emlocal visível e com informações legíveis e indelével. A identificaçãoatual e deverá ser coberta ou removida.Obs.: Consultar a INSP para saber qual é a identificação correta doequipamento.ParteObjet TETO FIXO-EXTERNO-VALV. PRESS. VÁCUO
907;20098925;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46704;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto ao suporte STP-91, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-92, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-93, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-95, incluindo tubulação, suportes e selas;- Região junto ao suporte STP-96, incluindo tubulação, suportes e selas.Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
908;20098926;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46704;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto e próximo ao suporte STP-97, conforme ilustra a foto 31do anexo fotográfico do relatório de inspeção número 60094465, incluindoreparo de tubulação, suportes e selas;- Região junto ao suporte STP-98, incluindo tubulação, suportes e selas;- Região junto e próximo ao suporte STP-99, conforme ilustra a foto 30do anexo fotográfico do relatório de inspeção número 60094465, incluindoreparo de tubulação, suportes e selas;- Região junto ao suporte STP-100, incluindo tubulação, suportes eselas;Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
909;20098927;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46704;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto ao suporte STP-101, incluindo tubulação, suportes eselas;- Região entre o loop 13 e o STP-102, conforme ilustra a foto 25 doanexo fotográfico do relatório de inspeção número 60094465, incluindoreparo de tubulação, suportes e selas;- Região junto ao suporte STP-102, incluindo tubulação, suportes eselas, conforme ilustra a foto 26 do anexo fotográfico do relatório deinspeção número 60094465.Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
910;20098928;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46704;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região junto ao suporte STP-104, incluindo tubulação, suportes eselas;- Região junto ao suporte STP-105, incluindo tubulação, suportes eselas;- Região junto ao suporte STP-106, incluindo tubulação, suportes eselas;- Região junto ao suporte STP-107, incluindo tubulação, suportes eselas;Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
911;20098929;;10303640;LINEXT UTILIDADES;NES.TA.SUAPE   .UTIL   .EXT;46704;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOExecutar tratamento de superfície e pintura nos locais onde apresentaprocesso corrosivo, no trecho da linha 6""-AD-510001-Aa, conformedetalhamento abaixo:- Região com danos na pintura entre os suportes 107 e 109, conformeilustra a foto 22 do anexo fotográfico do relatório de inspeção número60094465;- Região junto ao suporte STP-108, incluindo tubulação, suportes eselas;- Região entre suporte STP-108 e o loop 13, na posição 6 horas;- Região da tubulação situada na curva do loop 13.Obs.: Se houve necessidade, substituir vergalhão, chapas ou sela que nãopossam mais ser recuperadas.Realizar serviço conforme Norma Petrobras N-0442 e N-1758.ParteObjet LINHA-TUBULAÇÃO"
912;20099178;;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46704;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA CHAPAS APOIO TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as chapas de apoio dos suportes no dormentes deconcreto, inclusive perfis laterais, de todas as linhas da tubovia entreo CMU e o PGL-1, conforme itens 3 e 4.2 da norma Petrobras N-1550.ParteObjet LINHA-SUPORTE
913;20099179;;10328689;LINEXT NAFTA;NES.TA.SUAPE   .LINPROD.NAF_EXT;46704;LINHA-SUPORTE;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DREP PINTURA CHAPAS APOIO TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar todas as chapas de apoio dos suportes (ver foto 11 do RF60098501), inclusive perfis laterais, de todas as linhas da tuboviaentre o PGL-1 e o PGL-2, conforme itens 3 e 4.2 da norma PetrobrasN-1550. Ver foto 11 do RF 60098501.ParteObjet LINHA-SUPORTE
914;20106708;;10328824;LINTER OC SCRAPER 2;NES.TA.SUAPE   .LINPROD.ESC_INT;46712;LINHA-TUBULAÇÃO;OUTROS;"Conteúdo da notaPrio.: DTREPANAR NOVA TOMADA PSV-4708-05014Ação  ModificaçãoNenhuma medida existenteITEM    1Probl.: OUTROSITEM 01) Projetar e instalar através de trepanação nova tomada da PSVque foi encapsulada;ITEM 02) Fabricar e instalar novo trecho de descarga da PSV interligandoao trecho existente;OBSERVAÇÃO: definir juntamente com os setores de INSPEÇÃO e MANUTENÇÃO oponto para instalação da nova tomada da PSV.ITEM 03) Tratar e pintar nova tomada trepanada, as regiões adjacentes datubulação principal e o novo trecho de descarga da PSV conforme esquemade pintura condição 4 e item 3.2 da norma N-442.NOTAS:- Controle de qualidade seguir os itens 4.5.3 e 4.6 da norma PetrobrasN-2737 rev. B;- Soldagem conforme Norma Petrobras N-133 e IEIS específica;- Material conforme Norma Petrobras N-76, padrão Ba;DADOS DA LINHA PRINCIPAL:- Tubulação diâmetro 24"" em aço API 5L Gr. X60 PSL 2 com costura, esp.nom. 7,9mm, classe de pressão 300#, PMOA 34 kgf/cm2;REFERÊNCIA: tomada da PSV-4708-05014 da linha de 24""-OC-4708.05-001-C1do trecho elevado localizada em frente ao pátio de bombas do SCRAPER 2.Ver fotos 01, 02, 03 e 04 do RF 60109146.ParteObjet LINHA-TUBULAÇÃO"
915;20106709;;10328824;LINTER OC SCRAPER 2;NES.TA.SUAPE   .LINPROD.ESC_INT;46712;LINHA-DISPOSITIVO DE SEGURANÇA;OUTROS;"Conteúdo da notaPrio.: DCALIBRAR E INSTALAR PSV-4708-05014Ação  ServiçoNenhuma medida existenteITEM    1Probl.: OUTROS-Colocar a PSV-4708-05014 no Programa de Inspeção e no Plano deManutenção do SAP;-Calibrar a PSV-4708-05014;-Instalar a PSV-4708-05014 na nova tomada trepanada.REFERÊNCIA: PSV-4708-05014 da linha de 24""-OC-4708.05-001-C1 do trechoelevado OU NOVO TRECHO localizada em frente ao pátio de bombas doSCRAPER 2. Ver fotos 01, 02, 03 e 04 do RF 60109146.ParteObjet LINHA-DISPOSITIVO DE SEGURANÇA"
916;20107517;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46712;PINTURA-TRECHO ÁEREO DO DUTO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO[Área do Scraper 1 - RNEST | Duto]Efetuar tratamento superficial e pintura no entorno da interfacepintado/revestido do duto, nas proximidades da junta de isolamentoelétrico, onde foram identificados processos corrosivos ativos.Seguir esquema de pintura da ""Condição 2"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet PINTURA-TRECHO ÁEREO DO DUTO"
917;20107519;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46712;LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ.;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: DTRATAR E PINTAR PROCESSOS CORROSIVOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADA[Área do Scraper 1 - RNEST | Canhão de Pig]Efetuar tratamento superficial e pintura nos locais abaixo indicados,onde foram identificados processos corrosivos ativos:1. Pontos dispersos na tampa do canhão;2. Ponto na lateral do canhão junto à chapa de reforço da derivação para   a válvula de bypass XV-4708.04007;3. Ponto na parte superior do canhão próximo à tomada da válvula de   alívio PSV-4708.04007;4. Válvula de alívio PSV-4708.04007: corpo, capuz, flanges e   estojos/porcas.Seguir esquema de pintura da ""Condição 2"" da PETROBRAS N-442 e demaisrequisitos previstos nesta norma.ParteObjet LANÇ/RECEB PIG 01-PINTURA CANHÃO/ACESSÓ."
918;20107522;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46712;LANÇ/RECEB PIG 01-PLACA DE IDENTIFICAÇÃO;OUTROS;Conteúdo da notaPrio.: DFIXAR PLACA DE IDENTIFICAÇÃO DO CANHÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS[Área do Scraper 2 - TA Suape]Fixar adequadamente a placa de identificação do canhão de pigLP-4708.0401, que se encontra solta sobre o suporte, utilizando rebites,parafusos ou outro meio de fixação que assegure estabilidade edurabilidade.ParteObjet LANÇ/RECEB PIG 01-PLACA DE IDENTIFICAÇÃO
919;20107524;;10320139;"46"" PE RNEST";NES.TA.SUAPE   .ESDUTOS.DUTO_PET;46712;LANÇ/RECEB PIG 01-ESCADAS E PLATAFORMAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR ESTRUTURASNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO[Área do Scraper 2 - TA Suape]Efetuar tratamento superficial e pintura nas plataformas de operação(perfis estruturais, escadas e guarda-corpos, exceto as grades de piso)e nas estruturas de suportação do duto e das linhas acessórias docanhão, as quais apresentam processos corrosivos atmosféricos.Aplicar o esquema de pintura da ""Condição 2"" da PETROBRAS N-1550,atendendo aos demais requisitos desta norma.ParteObjet LANÇ/RECEB PIG 01-ESCADAS E PLATAFORMAS"
920;20106615;;10383958;TORRE TELECOM - IPJ (NOVA);NES.TA.SUAPE   .TORRCOM;46729;TORRE-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOConforme figuras 07, 08, 10, 14 e 18, tratar e pintar a porção inferiordas plataformas da torre representadas nessas figura, conforme relatóriofotográfico em anexo.ParteObjet TORRE-PLATAFORMAS
921;20107964;;10383958;TORRE TELECOM - IPJ (NOVA);NES.TA.SUAPE   .TORRCOM;46729;TORRE-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOConforme figura 08 do relatório fotográfico, a última plataforma,apresenta processo corrosivo generalizado de média intensidade na suaparte inferior, causada pela falha do sistema de pintura e condições doambiente. Tratar e pintar.Conforme figura 10 do relatório fotográfico, a segunda plataforma (dotopo para a base) apresenta processo corrosivo generalizado de médiaintensidade na sua parte inferior, causada pela falha do sistema depintura e condições do ambiente. Tratar e pintar.Conforme figura 14 do relatório fotográfico, a quinta plataforma (dotopo para a base) apresenta processo corrosivo generalizado de médiaintensidade na sua parte inferior, abaixo dos perfis de reforço daestrutura, causada pela falha do sistema de pintura e condições doambiente e acúmulo de humidade. Tratar e pintar.ParteObjet TORRE-PLATAFORMAS
922;20107965;;10383960;TORRE TELECOM - IPJ2 BERÇO A);NES.TA.SUAPE   .TORRCOM;46729;TORRE-ESTRUTURA METÁLICA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar os pontos de corrosão dispersos ao longo da torre,conforme figuras 9, 10 e 11 do relatório fotográrico.ParteObjet TORRE-ESTRUTURA METÁLICA
923;20107966;;10383960;TORRE TELECOM - IPJ2 BERÇO A);NES.TA.SUAPE   .TORRCOM;46729;TORRE-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOOs perfis apresentam corrosão atmosférica de leve intensidade devido à falha do sitema de pintura e/ou desgaste do mesmo (ver fotos 6-7 doanexo fotográfico). Tratar e pintar.ParteObjet TORRE-PLATAFORMAS
924;20107968;;10383961;TORRE TELECOM - IPJ2 (BERÇO B);NES.TA.SUAPE   .TORRCOM;46729;TORRE-ESTRUTURA METÁLICA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOOs perfis apresentam corrosão atmosférica de leve intensidade devido à falha do sitema de pintura e/ou desgaste do mesmo (ver fotos 4-13 doanexo fotográfico).Necessário tratar e pintar as superfícies, pintura geral.ParteObjet TORRE-ESTRUTURA METÁLICA
925;20107969;;10383961;TORRE TELECOM - IPJ2 (BERÇO B);NES.TA.SUAPE   .TORRCOM;46729;TORRE-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOOs perfis apresentam corrosão atmosférica de leve intensidade devido à falha do sitema de pintura e/ou desgaste do mesmo (ver fotos 5-9 doanexo fotográfico). Foi criada a RI para tratamento e pintura de toda aplataforma, inclusive sua base e sua ligação com o corpo da torre.ParteObjet TORRE-PLATAFORMAS
926;20107970;;10383961;TORRE TELECOM - IPJ2 (BERÇO B);NES.TA.SUAPE   .TORRCOM;46729;TORRE-ESCADAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOOs perfis apresentam corrosão atmosférica de leve intensidade devido à falha do sitema de pintura e/ou desgaste do mesmo (ver fotos 3-7 doanexo fotográfico). Deverá ser tratada e pintada em toda sua extensão.ParteObjet TORRE-ESCADAS
927;20107973;;10383961;TORRE TELECOM - IPJ2 (BERÇO B);NES.TA.SUAPE   .TORRCOM;46729;TORRE-INSTRUMENTOS E ACESSÓRIOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOGrampos em U apresentam corrosão atmosférica de acessório localizado naplataforma da torre (ver figuras 6 e 7 do anexo fotográfico). Foi criadaa RI para tratamento e pintura ou substituição dos mesmos.ParteObjet TORRE-INSTRUMENTOS E ACESSÓRIOS
928;20107975;;10383962;TORRE TELECOM - IPJ3;NES.TA.SUAPE   .TORRCOM;46729;TORRE-ESTRUTURA METÁLICA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOOs perfis apresentam corrosão atmosférica de leve intensidade devido à falha do sitema de pintura e/ou desgaste do mesmo e o ambiente ondeestão instalados (ver figuras 4 a 15 do anexo fotográfico).Tratar e pintar os pontos de corrosão localizados nos perfis da torre,conforme figuras 6 a 13 do relatório fotográfico. Não é necessáriopintura geral, mas a avaliação deverá ser feita pela praticidade de sepintar a estrutura toda. Foi criada a RI para tratamento e pintura.ParteObjet TORRE-ESTRUTURA METÁLICA
929;20107976;;10383962;TORRE TELECOM - IPJ3;NES.TA.SUAPE   .TORRCOM;46729;TORRE-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: DPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOOs perfis apresentam corrosão atmosférica de leve intensidade devido à falha do sitema de pintura e/ou desgaste do mesmo (ver figuras de 4 e 9do anexo fotográfico).Necessário tratar e pintar.ParteObjet TORRE-PLATAFORMAS
930;20107811;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46731;OUTROS DEFEITOS;OUTROS DEFEITOS;"Conteúdo da notaPrio.: DIdentificação de TubulaçõesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSIdentificar em campo as linhas abaixo relacionadas:- Pintar tag 8""-BK-6314-104-Ba na linha principal, que vai da válvulaXV-6336106 até a derivação dos Berços a e B do píer;- Pintar tag 8""-BK-6314-105-Ba na linha que deriva da linha principal evai para o Berço A;- Pintar tag 8""-BK-6314-106-Ba na linha que deriva da linha principal evai para o Berço B.A identificação deverá ficar em local de fácil visualização.ParteObjet OUTROS DEFEITOS"
931;20107812;;10389634;LINTER BUNKER ABAST PGL-2;NES.TA.SUAPE   .LINPROD.BNK_PGL02;46731;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DCorrosão em SuportesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nos suportes da linha8""-BK-6314-104-Ba (linha que vai da válvula XV-6336106 até a derivaçãodos berços), nos locais que apresentam processo corrosivo em suaestrutura.Realizar o serviço conforme norma Petrobras N-0442.ParteObjet LINHA-SUPORTE"
932;20107800;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: DPINTAR TAGAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: DANIFICADANos trechos indicados a abaixo, corrigir TAG danificado ou ilegível daslinhas 14""-GA/GV-6313-001-Ba e 16""-GA/GV-6313-502-Ba (conforme normaN-1522 e desenhos de planta de tubulação DE-4450.10-6300-200-PTN-003 eDE-4450.10-6611-111-HCT-001).  * 14""-GA/GV-6313-001-Ba (Entre o terminal e a plataforma de acesso àsválvulas na entrada do PGL1):   - Entre STP-01 e STP-02;   - Entre STP-04 e STP-05;   - Entre STP-07 e STP-08;   - Entre STP-21 e STP-22;   - Entre STP-34 e STP-35;   - Entre STP-40 e STP-41;   - Entre STP-47 e STP-48;   - Entre STP-52 e STP-53;   - Entre STP-63 e STP-64;   - Entre STP-66 e STP-67;   - Entre STP-79 e STP-80;   - Entre STP-93 e STP-94;   - Entre STP-95 e STP-96. * 16""-GA/GV-6313-502-Ba (Entre a plataforma de acesso às válvulas naentrada do PGL1 e o PGL2):   - Entre STP-113 e STP-115.ParteObjet DANIFICADA"
933;20107801;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação14""-GA/GV-6313-001-Ba: - Entre a cerca do terminal e o suporte STP-001D: Tratar e pintarpontos com corrosão atmosférica alveolar (posição 06:00h), deintensidade leve, próximo a solda circunferencial; - Entre STP-14 e STP-15: Tratar e pintar corrosão atmosférica alveolar(posição 6h), de intensidade leve, no trecho da tubulação14""-GA/GV-6313-001-Ba que fica entre os suportes STP-14 e STP-15.(Tubovia entre o Terminal e o PGL1); - No STP-42: Tratar e pintar corrosão atmosférica alveolar (posição4h), de intensidade leve, no trecho da tubulação 14""-GA/GV-6313-001-Baque fica no suporte STP-42 (Tubovia entre o Terminal e o PGL1); - Entre STP-42 e STP-43: Tratar e pintar corrosão atmosférica alveolar(posição 6h), de intensidade leve, no trecho da tubulação14""-GA/GV-6313-001-Ba que fica entre os suportes STP-42 e STP-43.(Tubovia entre o Terminal e o PGL1); - No STP-45: Tratar e pintar corrosão atmosférica alveolar (posições 6he 7h), de intensidade leve, no trecho da tubulação 14""-GA/GV-6313-001-Baque fica suporte no STP-45 (Tubovia entre o Terminal e o PGL1); - No STP-47: Tratar e pintar corrosão atmosférica alveolar (posição6h), de intensidade leve a moderada, no trecho da tubulação14""-GA/GV-6313-001-Ba que fica na região tubo/calha do suporte STP-47(Tubovia entre o Terminal e o PGL1).NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.ParteObjet LINHA-TUBULAÇÃO"
934;20107803;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR CALHA/TUBO.Ação  ConservaçãoNenhuma medida existenteITEM    2Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação14""-GA/GV-6313-001-Ba: - Próximo ao dreno que está na vizinhança do STP-48: Tratar epintarcorrosão atmosférica alveolar (posição 6h), de intensidade leve,na região próxima ao dreno que está na vizinhança do STP-48 (Tuboviaentre o Terminal e o PGL1); - Entre os suportes STP-48 e STP-49: Tratar e pintar pontos comcorrosão atmosférica alveolar (posição 06:00h), de intensidade leve, notrecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-48 e STP-49 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange a calha sobre o STP-49; - Na região da calha/tubo no STP-50: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-50 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-52 e STP-53: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba que fica entre os suportes STP-52 eSTP-53 (Tubovia entre o Terminal e o PGL1). A região com corrosão abrange tanto a calha sobre o STP-52 quanto a calha sobre o STP-53; - Entre os suportes STP-53 e STP-54: Tratar e pintar corrosãoatmosférica alveolar (posição 03:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba que fica entre os suportes STP-53  eSTP-54 (Tubovia entre o Terminal e o PGL1). A região com corrosãoabrange a calha sobre o STP-54; - Entre os suportes STP-54 e STP-55: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba que fica entre os suportes STP-54  eSTP-55 (Tubovia entre o Terminal e o PGL1). A região com corrosãoabrange a calha sobre o STP-55; - Entre os suportes STP-56 e STP-57: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba que fica entre os suportes STP-56 eSTP-57 (Tubovia entre o Terminal e o PGL1). A região com corrosãoabrange tanto a calha sobre o STP-56 quanto a calha sobre o STP-57.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.ParteObjet LINHA-TUBULAÇÃO"
935;20107823;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação14""-GA/GV-6313-001-Ba: - Entre os suportes STP-57 e STP-58: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba que fica entre os suportes STP-57 eSTP-58 (Tubovia entre o Terminal e o PGL1). A região com corrosãoabrange tanto a calha sobre o STP-57 quanto a calha sobre o STP-58; - Na região da calha/tubo no STP-59: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-59 da tubulação 14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-60: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região da calhasobre o suporte STP-60 da tubulação 14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-64: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região da calhasobre o suporte STP-64 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-66 e STP-67: * Tratar e pintar região com corrosão atmosférica alveolar, deintensidade leve a moderada, medindo, aproximadamente,  20mm (compr) x30mm (larg) x profundidade 3,1mm, posição horária 06:00 (vizinha acalha/tubo do STP-66) e esp. remanescente vizinha 7,9mm; * Tratar e pintar corrosão atmosférica alveolar (posição 03:00h nasolda circunferencial), de intensidade leve, no trecho da tubulação14""-GA/GV-6313-001-Ba situado entre os suportes STP-66 e STP-67 (Tuboviaentre o Terminal e o PGL1). A região com corrosão abrange tanto a calhasobre o STP-66 quanto a calha sobre o STP-67. - Na região da calha/tubo no STP-68: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve a moderada, localizada na região da calha sobre o suporte STP-68 da tubulação14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-69: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região da calhasobre o suporte STP-69 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-70 e STP-71: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h e próximo ao STP-70), deintensidade leve, no trecho da tubulação 14""-GA/GV-6313-001-Ba que ficaentre os suportes STP-70 e STP-71 (Tubovia entre o Terminal e o PGL1); - Entre os suportes STP-72 e STP-73: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve a moderada,no trecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-72 e STP-73 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange tanto a calha sobre o STP-72 quanto a calha sobre oSTP-73;NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.ParteObjet LINHA-TUBULAÇÃO"
936;20107825;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação14""-GA/GV-6313-001-Ba: - Entre os suportes STP-88 e STP-89: * Tratar e pintar região com corrosão atmosférica alveolar (12:00h),de intensidade leve, no trecho da tubulação 14""-GA/GV-6313-001-Ba quefica na vizinhança do STP-88; * Tratar e pintar região sem pintura de acabamento e com corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba que fica na calha/tubo sobre o suporteSTP-88 (Tubovia entre o Terminal e o PGL1); * Tratar e pintar região com corrosão atmosférica alveolar (posição12:00h), de intensidade leve, no trecho da tubulação14""-GA/GV-6313-001-Ba que fica entre os suportes STP-88 e STP-89(Tubovia entre o Terminal e o PGL1). A região com corrosão abrange aregião calha/tubo sobre o STP-89. - Entre os suportes STP-89 e STP-90:  Tratar e pintar região comcorrosão atmosférica alveolar (posição 12:00h), de intensidade leve, notrecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-89 e STP-90 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange a calha sobre o STP-90; - Entre os suportes STP-90 e STP-91:  Tratar e pintar região comcorrosão atmosférica alveolar (posição 12:00h), de intensidade leve, notrecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-90 e STP-91 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange a calha (06:00h) sobre o STP-91; - Entre os suportes STP-91 e STP-92:  Tratar e pintar região comcorrosão atmosférica alveolar (posição 12:00h), de intensidade leve, notrecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-91 e STP-92 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange  vizinhança da calha (06:00h) sobre o STP-92; - Na região da calha/tubo no STP-93: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-93 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-93 e STP-94: Tratar e pintar região comcorrosão atmosférica alveolar (posição 12:00h), de intensidade leve, notrecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-93 e STP-94 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange a calha/tubo (06:00h) sobre o STP-94; - Na região da calha/tubo no STP-95: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-95 da tubulação 14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-96: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-96 da tubulação 14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-97: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-97 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-98 e STP-99: Tratar e pintar região comcorrosão atmosférica alveolar (posição 06:00h), de intensidade leve, notrecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-98 e STP-99 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange tanto a calha sobre o suporte STP-98 quanto a calhasobre o suporte STP-99; - Na região da calha no STP-101: Tratar e pintar corrosão atmosféricaalveolar, de intensidade leve, localizada na região da calha sobre osuporte STP-101 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-101 e STP-102: Tratar e pintar corrosãoatmosférica alveolar (posição horária 06:00), de intensidade leve,localizada na região da calha/tubo sobre o suporte tubular, no trecho datubulação 14""-GA/GV-6313-001-Ba, situado entre os suportes STP-101 eSTP-102 (Loop 13  da tubovia entre o Terminal e o PGL1); - No STP-104: * Tratar e pintar região com corrosão atmosférica alveolar (posiçãohorária entre 07:00 e 10:00h), de intensidade leve, no trecho datubulação 14""-GA/GV-6313-001-Ba situado  sobre o suporte do STP-104; * Tratar e pintar corrosão atmosférica alveolar (posição 06:00h), deintensidade leve, no trecho da tubulação 14""-GA/GV-6313-001-Ba situadona calha/tubo sobre o suporte STP-104 (Tubovia entre o Terminal e oPGL1). - Na região da calha/tubo no STP-105: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-105 da tubulação 14""-GA/GV-6313-001-Ba.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.ParteObjet LINHA-TUBULAÇÃO"
937;20107827;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação16""-GA/GV-6313-502-Ba: - Na região calha/tubo sobre o segundo suporte perfil I (considerando osentido da entrada do PGL1 para o PGL2): Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na regiãocalha/tubo sobre o segundo suporte perfil I da tubulação16""-GA/GV-6313-502-Ba (atrás da guarita de segurança na entrada doPGL1); - Solda no trecho da tubulação atrás da subestação: Tratar e pintarcorrosão atmosférica alveolar, de intensidade leve, na soldacircunferêncial no trecho da tubulação 16""-GA/GV-6313-502-Ba situadaatrás da subestação na entrada do PGL1; - Na região calha/tubo sobre o sexto suporte perfil I (considerando osentido da entrada do PGL1 para o PGL2): Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na regiãocalha/tubo sobre o sexto suporte perfil I da tubulação16""-GA/GV-6313-502-Ba; - Na região calha/tubo sobre o sétimo suporte perfil I (considerando osentido da entrada do PGL1 para o PGL2): Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na regiãocalha/tubo sobre o sétimo suporte perfil I da tubulação16""-GA/GV-6313-502-Ba; - Na região calha/tubo sobre o nono suporte perfil I (considerando osentido da entrada do PGL1 para o PGL2): Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na regiãocalha/tubo sobre o nono suporte perfil I da tubulação16""-GA/GV-6313-502-Ba.NOTA: Realizar tratamento e pintura conforme as normas Petrobras N-1550 e N-442.ParteObjet LINHA-TUBULAÇÃO"
938;20107828;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação14""-GA/GV-6313-001-Ba: - Entre os suportes STP-128 e STP-129: Eliminar o contato entre atubulação 16""-GA/GV-6313-502-Ba e a tubulação vizinha; tratar e pintar acorrosão atmosférica por fresta, de intensidade leve, neste trecho(entre os suportes STP-128 e STP-129) da tubulação16""-GA/GV-6313-502-Ba, onde há contato com a tubulação vizinha; - No STP-130: Tratar e pintar corrosão atmosférica alveolar (posição6h), de intensidade leve, no trecho da tubulação 16""-GA/GV-6313-502-Baque fica no suporte STP-130 (Tubovia entre o PGL1 e o PGL2); - Entre STP-134 e STP-135: Tratar e pintar pontos dispersos comcorrosão atmosférica alveolar (posição 12h), de intensidade leve, notrecho da tubulação 16""-GA/GV-6313-502-Ba que fica entre os suportresSTP-134 e STP-135 (entre o PGL1 e o PGL2); - Entre STP-150 e STP-151: Tratar e pintar pontos dispersos, incluindosolda circunferencial e solda em dupla calha, com corrosão atmosféricaalveolar (posição 12h), de intensidade leve, no trecho da tubulação16""-GA/GV-6313-502-Ba que fica entre os suportres STP-150 e STP-151(entre o PGL1 e o PGL2); - No STP-155 Tratar e pintar corrosão atmosférica alveolar (posição6h), de intensidade leve, no trecho da tubulação 16""-GA/GV-6313-502-Baque fica no suporte STP-155 (Tubovia entre o PGL1 e o PGL2); - Próximo ao STP-170: Tratar e pintar corrosão atmosférica alveolar epor fresta, de intensidade leve, em pontos dispersos da válvula VE-2182localizada no trecho da tubulação 16""-GA/GV-6313-502-Ba situado próximoao STP-170.NOTA: Realizar tratamento e pintura conforme as normas Petrobras N-1550 e N-442.ParteObjet LINHA-TUBULAÇÃO"
939;20107834;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Substituir tampão do vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-07 e STP-08 (Loop 6 datubovia entre o terminal e o PGL1) em atendimento às normas N-76 eN-108, por tampão em AFO ASTM A105, ASME B16.11/MSS SP-97, com correnteou cabo de aço, manípulo, destorcedor e abraçadeira, conforme modeloindicado na Figura C.1 (N-108) ou na Figura C.2 (N-108). Todo esteconjunto (exceto cabo de aço) deve ser pintado na cor amarelo segurançaMunsell 8Y5/12.ParteObjet LINHA-VENT"
940;20107835;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Substituir tampão do vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-21 e STP-22 (Loop 7 datubovia entre o terminal e o PGL1) em atendimento às normas N-76 eN-108, por tampão em AFO ASTM A105, ASME B16.11/MSS SP-97, com correnteou cabo de aço, manípulo, destorcedor e abraçadeira, conforme modeloindicado na Figura C.1 (N-108) ou na Figura C.2 (N-108). Todo esteconjunto (exceto cabo de aço) deve ser pintado na cor amarelo segurançaMunsell 8Y5/12.ParteObjet LINHA-VENT"
941;20107836;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Substituir tampão do vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-34 e STP-35 (Loop 8 datubovia entre o terminal e PGL1) em atendimento às normas N-76 e N-108,por tampão em AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabode aço, manípulo, destorcedor e abraçadeira, conforme modelo indicado naFigura C.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (excetocabo de aço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
942;20107838;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Substituir tampão do vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-60 e STP-61 (Loop 10 datubovia entre o terminal e o PGL1) em atendimento às normas N-76 eN-108, por tampão em AFO ASTM A105, ASME B16.11/MSS SP-97, com correnteou cabo de aço, manípulo, destorcedor e abraçadeira, conforme modeloindicado na Figura C.1 (N-108) ou na Figura C.2 (N-108). Todo esteconjunto (exceto cabo de aço) deve ser pintado na cor amarelo segurançaMunsell 8Y5/12.ParteObjet LINHA-VENT"
943;20107839;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-73 e STP-74 (Loop 11 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
944;20107841;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No Vent que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-101 e STP-102 (Loop 13 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
945;20107842;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-VENT;OUTROS;"Conteúdo da notaPrio.: DVENT - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Substituir tampão do Vent que fica localizado no trecho da tubulação16""-GA/GV-6313-502-Ba, entre os suportes STP-121 e STP-122 (primeiroLoop considerando o sentido do PGL1 para o PGL2) em atendimento àsnormas N-76 e N-108, por tampão em AFO ASTM A105, ASME B16.11/MSS SP-97,com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 (N-108) ou na Figura C.2 (N-108).Todo este conjunto (exceto cabo de aço) deve ser pintado na cor amarelosegurança Munsell 8Y5/12.ParteObjet LINHA-VENT"
946;20107846;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-007 e STP-008 (Loop 6 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.REFERÊNCIA: Trecho da tubulação 14""-GA/GV-6313-001-Ba, entre os suportesSTP-007 e STP-008 (Loop 6).ParteObjet LINHA-DRENO"
