#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
947;20107847;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS#  No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-21 e STP-27 (Loop 7 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
948;20107851;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-34 e STP-35 (Loop 8 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
949;20107852;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-47 e STP-48 (Loop 09 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
950;20107853;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-60 e STP-61 (Loop 10 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
951;20107856;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-87 e STP-88 (Loop 12 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
952;20107857;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No dreno que fica localizado no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-101 e STP-102 (Loop 13 datubovia entre o terminal e o PGL1): - Substituir tampão em atendimento às normas N-76 e N-108, por tampãoem AFO ASTM A105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço,manípulo, destorcedor e abraçadeira, conforme modelo indicado na FiguraC.1 (N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
953;20107860;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-DRENO;OUTROS;"Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Substituir tampão do Dreno que fica localizado no trecho da tubulação16""-GA/GV-6313-502-Ba, entre os suportes STP-121 e STP-122 (primeiroLoop considerando o sentido do PGL1 para o PGL2) em atendimento àsnormas N-76 e N-108, por tampão em AFO ASTM A105, ASME B16.11/MSS SP-97,com corrente ou cabo de aço, manípulo, destorcedor e abraçadeira,conforme modelo indicado na Figura C.1 (N-108) ou na Figura C.2 (N-108).Todo este conjunto (exceto cabo de aço) deve ser pintado na cor amarelosegurança Munsell 8Y5/12.ParteObjet LINHA-DRENO"
954;20107861;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DRECUPERAR/SUBSTITUIR CHAPAS E VERGALHÕESAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Nos suportes: STP-003, STP-004, STP-006, STP-010, STP-011, STP-013,STP-014, STP-016, STP-017, STP-019, STP-020, STP-023, STP-024, STP-026,STP-027, STP-029, STP-030, STP-032, STP-033, STP-036, STP-037, STP-038,STP-039, STP-040, STP-042, STP-043, STP-049, STP-052, STP-053, STP-055,STP-056, STP-057, STP-058, STP-059, STP-062, STP-063, STP-065, STP-066,STP-067, STP-068, STP-069, STP-071, STP-072, STP-075, STP-076, STP-078,STP-079, STP-080, STP-082, STP-083, STP-085, STP-088, STP-089, STP-090,STP-092, STP-096, STP-097, STP-098, STP-099, STP-100, STP-103, STP-104,STP-106, STP-107 e STP-108: - Recuperar ou substituir chapas e vergalhões de apoio (em toda aextensão do suporte, incluindo todas as linhas) que apresentem corrosãoatmosférica alveolar e/ou por placas, com intensidade de leve a severa;  - Tratar e pintar chpas e vergalhões. Realizar o tratamento conforme oitem 3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2 damesma norma.REFERÊNCIA: Entre o terminal e o PGL1.ParteObjet LINHA-SUPORTE"
955;20107862;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;OUTROS;Conteúdo da notaPrio.: DRECUPERAR DORMENTESAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Nos suportes: STP-048, STP-056, STP-067, STP-077, STP-081, STP-084,STP-089, STP-090, STP-091,STP-094, STP-095, STP-096, STP-098, STP-101 eSTP-109: - Recuperar os dormentes de concreto (em toda a extensão do suporte,incluindo todas as linhas nele apoiadas) que apresentem fissuras oudestacamento de concreto.REFERÊNCIA: Entre o terminal e o PGL1.ParteObjet LINHA-SUPORTE
956;20107863;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DRECUPERAR/SUBSTITUIR CHAPAS E VERGALHÕESAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Recuperar e adequar os suportes relacionados abaixo, em toda a suaextensão, abrangendo todas as linhas nele apoiadas: - Suportes com limitadores de movimento transversal inexistentes:STP-001D, STP-001A, STP-001, STP-002, STP-005, STP-007, STP-008,STP-009, STP-015, STP-018, STP-022, STP-025, STP-028, STP-031, STP-035,STP-041, STP-045, STP-046, STP-047, STP-048, STP-051, STP-054, STP-060,STP-061, STP-064, STP-070, STP-073, STP-074, STP-077, STP-081, STP-084,STP-086, STP-087, STP-091, STP-093, STP-094, STP-095, STP-101 e STP-102; - Suportes com os dois limitadores de movimento transversal presentes:STP-021 e STP-044; -  Suportes com um dos limitadores de movimento transversal presente:STP-012, STP-034 e STP-105.ÍTEM 01 - Recuperar ou substituir chapas de apoio, vergalhões ecantoneiras de limitação de movimento transversal, conforme N-1758;ÍTEM 02 - Após a recuperação ou substituição realizar tratamento epintura.NOTA 01: Instalar vergalhões nos suportes que não os possuam, atendendoà norma 1758;NOTA 02: Realizar o tratamento conforme o item 3.2 da norma PetrobrasN-1550 e a pintura conforme a condição 2 da mesma norma.REFERÊNCIA: Entre o terminal e o PGL1.ParteObjet LINHA-SUPORTE"
957;20107864;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No suporte tubular do loop 9: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.REFERÊNCIA:  Loop 9.ParteObjet LINHA-SUPORTE"
958;20107865;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No suporte tubular do loop 11: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve, na base e chumbadores. Realizar o tratamento conformeo item 3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2da mesma norma.REFERÊNCIA: Loop 11.ParteObjet LINHA-SUPORTE"
959;20107866;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No suporte tubular do loop 12: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve, na base e chumbadores. Realizar o tratamento conformeo item 3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2da mesma norma.REFERÊNCIA:  Loop 12.ParteObjet LINHA-SUPORTE"
960;20107867;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# No suporte tubular do loop 13: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve, na base e chumbadores. Realizar o tratamento conformeo item 3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2da mesma norma.REFERÊNCIA: Loop 13.ParteObjet LINHA-SUPORTE"
961;20107868;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve, em regiões dispersas dos suportes em perfil I datubulação 16""-GA/GV-6313-502-Ba, situados no trecho da tubovia atrás dasubestação, na entrada do PGL1. Realizar o tratamento conforme o item3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2 da mesmanorma.REFERÊNCIA: Atrás da subestação na entrada do PGL1.ParteObjet LINHA-SUPORTE"
962;20107869;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS# Nos suportes STP-136, STP-137, STP-141, STP-144, STP-145, STP-148,STP-162, STP-163, STP-164, STP-165, STP-166, STP-167, STP-168 e STP-169da linha 16""-GA/GV-6313-502-Ba, entre o PGL1 e o PGL2, que apresentam osseguintes problemas: 1) Regiões com corrosão atmosférica alveolar e/ou por placas, deintensidade leve; 2) Concreto com fissuras ou apresentando destacamento,Realizar: - Recuperação das chapas e vergalhões de apoio (em toda a extensão dosuporte) que apresentarem corrosão atmosférica alveolar e/ou por placas,de intensidade leve, conforme tratamento indicado no item 3.2 da normaPetrobras N-1550 e pintura conforme a condição 2 da mesma norma; - Recuperação dos dormentes de concreto (em toda a extensão do suporte)que apresentarem fissuras ou destacamento de concreto.REFERÊNCIA: Entre o PGL1 e o PGL2.ParteObjet LINHA-SUPORTE"
963;20107871;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46747;LINHA-SUPORTE;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR SUPORTEAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Tratar e pintar corrosão atmosférica alveolar, de intensidade leve asevera, em regiões dispersas do suporte perfil I situado no trecho datubulação 16""-GA/GV-6313-502-Ba que fica entre os suportes STP-142 eSTP-144 (segundo loop considerando o sentido do PGL1 para o PGL2). Realizar o tratamento conforme o item 3.2 da norma Petrobras N-1550 e apintura conforme a condição 2 da mesma norma.REFERÊNCIA: Entre os suportes STP-142 e STP-144 (segundo loopconsiderando o sentido do PGL1 para o PGL2).ParteObjet LINHA-SUPORTE"
964;20107997;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;DANIFICADA;DANIFICADA;"Conteúdo da notaPrio.: DREPARAR IDENTIFICAÇÃO (TAG)Ação  ReparoNenhuma medida existenteITEM    1Probl.: DANIFICADAReparar Identificação da linha 14""-QI/QAV-6313-001Ba (TAG)com falha aolongo de todo trecho.ParteObjet DANIFICADA"
965;20107998;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;INEXISTENTE;INEXISTENTE;"Conteúdo da notaPrio.: DPINTAR TAG EM LINHAAção  AjusteNenhuma medida existenteITEM    1Probl.: INEXISTENTETaguear linha que deriva da linha 14""-QI/QAV-6313-001Ba próximo aomanifold do LOOP 10 e válvula VES_2303, conforme norma Petrobras N-1710.Ver fotos 59 e 60 do relatório fotográfico RF 60107724.ParteObjet INEXISTENTE"
966;20108053;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-DRENO;OUTROS;Conteúdo da notaPrio.: DDRENO - SUBSTITUIR TAMPÃOAção  AjusteNenhuma medida existenteITEM    1Probl.: OUTROSNo dreno localizado entre as válvulas MV2200 e MV2201, na plataforma naentrada do PGL1, instalar manopla na válvula. Instalar tampão comcorrente ou cabo de aço, manípulo, destorcedor e abraçadeira, conformemodelo indicado na Figura C.1 ou na Figura C.2 da norma Petrobras N-108.ParteObjet LINHA-DRENO
967;20108068;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 13: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
968;20108069;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 12: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
969;20108070;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 11: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
970;20108071;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 10: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
971;20108072;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 9: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
972;20108073;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 8: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
973;20108074;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 7: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
974;20108075;;10279246;LINEXT QAV;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-SUPORTE;OUTROS;"Conteúdo da notaPrio.: DRECUPERAÇÃO DE BASE DE SUPORTE TUBULARAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: OUTROSNo suporte tubular do loop 6: - Recuperar as bases de concreto que estão apresentando fissuras oudestacamento de concreto; - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade leve a moderada, na base e chumbadores. Realizar otratamento conforme o item 3.2 da norma Petrobras N-1550 e a pinturaconforme a condição 2 da mesma norma.ParteObjet LINHA-SUPORTE"
975;20108350;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  OutraNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No trecho entre o suporte STP-108 e a entrada do PGL1: - Tratar e pintar corrosão atmosférica alveolar (posição 6h), dispersae de intensidade leve, no trecho da tubulação (14""-GA/GV-6313-001-Ba)que fica entre o STP-108 e a curva de 90° situada antes do STP-109; - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,nos seguintes pontos do trecho elevado da tubulação(16""-GA/GV-6313-502-Ba) que fica sobre a plataforma de acesso àsválvulas na entrada do PGL1:  * Geratriz inferior da solda circunferencial junto a curva de 90°;  * Geratriz inferior da solda circunferencial junto a união flangeada, e corrosão atmosférica por fresta, de intensidade leve, na união flangeada;  * Em pontos dispersos da tublação de 1 1/2"", que deriva no trechoelevado da tubulação 16""-GA/GV-6313-502-Ba, incluindo válvula conectadaao longo dessa tubulação; - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,em regiões dispersas da válvula MV-100 (situada no trecho da tubulação14""-GA/GV-6313-001-Ba, entre os suportes STP-108 e STP-109, naplataforma de acesso às válvulas na entrada do PGL1), incluindo corpo,caixa redutora, volante, estojos e porcas; - Tratar e pintar corrosão atmosférica por fresta, de intensidade leve,na união flangeada da válvula MV-115 (situada entre os suportes STP-108e STP-109, na plataforma de acesso às válvulas na entrada do PGL1), ecorrosão alveolar, de intensidade leve, na solda circunferencial junto àunião flangeada da válvula MV-115; - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve amoderada, nas soldas circunferencias do trecho elevado da tubulação16""-GA/GV-6313-502-Ba que fica na entrada do PGL1. Ver foto 106 doRF 60107132; - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve amoderada, na região tubo/calha do trecho elevado da tubulação16""-GA/GV-6313-502-Ba que fica na entrada do PGL1. Ver fotos 107 e 108do RF 60107132.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.SERVIÇOS ADICIONAIS: Montagem de andaime.REFERÊNCIA: Trecho das tubulações 14""-GA/GV-6313-001-Ba e16""-GA/GV-6313-502-Ba, entre os suportes STP-108 e a entrada do PGL1.ParteObjet LINHA-TUBULAÇÃO"
976;20108352;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# Realizar tratamento e pintura nos seguintes trechos da tubulação14""-GA/GV-6313-001-Ba: - Na região da calha/tubo no STP-76: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-76 da tubulação 14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-77: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve a moderada, localizada naregião da calha/tubo sobre o suporte STP-77 da tubulação14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-78: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-78 da tubulação 14""-GA/GV-6313-001-Ba. - Na região da calha/tubo no STP-79: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve a moderada, localizada naregião da calha/tubo sobre o suporte STP-79 da tubulação14""-GA/GV-6313-001-Ba; - Na região da calha/tubo no STP-80: Tratar e pintar corrosãoatmosférica alveolar, de intensidade leve, localizada na região dacalha/tubo sobre o suporte STP-80 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-82 e STP-83: Tratar e pintar corrosãoatmosférica alveolar (posição 06:00h), de intensidade leve a moderada,no trecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre os suportesSTP-82 e STP-83 (Tubovia entre o Terminal e o PGL1). A região comcorrosão abrange tanto a calha sobre o STP-82 quanto a calha sobre oSTP-83; - Na região da calha no STP-84: Tratar e pintar corrosão atmosféricaalveolar, de intensidade leve, localizada na região da calha sobre osuporte STP-84 da tubulação 14""-GA/GV-6313-001-Ba; - Entre os suportes STP-87 e STP-88:   * Tratar e pintar região com corrosão atmosférica alveolar (na soldacircunferencial situada na vizinhança do suporte STP-87), de intensidadeleve, posição horária entre 06:00 a 09:00h;   * Tratar e pintar corrosão atmosférica alveolar (nas calhas sobre ossuportes tubulares), de intensidade leve, posição horária 06:00h.NOTA: Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442e a pintura conforme a condição 4 da mesma norma.ParteObjet LINHA-TUBULAÇÃO"
977;20108353;;10279244;LINEXT GASOLINA;NES.TA.SUAPE   .LINPROD.CLA_EXT;46751;LINHA-TUBULAÇÃO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: DTRATAR E PINTAR TUBULAÇÃOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO# No trecho entre os suportes STP-58 e STP-61: - Tratar e pintar corrosão atmosférica superficial no trecho elevado datubulação (derivada da tubulação 14""-GA/GV-6313-001-Ba), desde asproximidades do suporte STP-59 até a derivação em ""T”, nas proximidadesdo STP-60. Realizar o tratamento conforme o item 3.2 da norma PetrobrasN-442 e a pintura conforme a condição 4 da mesma norma; - Tratar e pintar corrosão atmosférica alveolar (posição 6h), deintensidade moderada, em pontos dispersos do trecho elevado da tubulação(derivada da tubulação 14""-GA/GV-6313-001-Ba), localizado entre ossuportes STP-60 e STP-61 (Loop 10). Realizar o tratamento conforme oitem 3.2 da norma Petrobras N-442 e a pintura conforme a condição 4 damesma norma; - Tratar e pintar suportes caronas conforme descrito abaixo:   * Remover os suportes caronas (ver fotos 24 e 25 do RF 60107132) pararealizar o tratamento e a pintura da corrosão atmosférica por fresta, deintensidade moderada, nos locais da tubulação onde esses suportes estãofixados (trecho elevado da tubulação derivada da linha14""-GA/GV-6313-001-Ba). Realizar o tratamento conforme o item 3.2 danorma Petrobras N-442 e a pintura conforme a condição 4 da mesma norma;   * Tratar e pintar os suportes caronas. Realizar o tratamento conformeo item 3.2 da norma Petrobras N-1550 e a pintura conforme a condição 2da mesma norma;   * Reinstalar os suportes após o tratamento e a pintura. - Tratar e pintar corrosão atmosférica alveolar e por placas, deintensidade moderada, no suporte do tipo ""mão francesa” fixado no STP-60(ver foto 27 do RF 60107132). Realizar o tratamento conforme o item 3.2da norma Petrobras N-1550 e a pintura conforme a condição 2 da mesmanorma; - Tratar e pintar corrosão atmosférica alveolar e por fresta, deintensidade leve a moderada, nas uniões flangeadas da válvula VES-2301,além de corrosão atmosférica superficial no volante da mesma válvula.Realizar o tratamento conforme o item 3.2 da norma Petrobras N-442 e apintura conforme a condição 4 da mesma norma; - Tratar e pintar a corrosão atmosférica alveolar e por fresta, deintensidade moderada, nas uniões flangeadas da válvula VES-2321, e apintura danificada no volante da mesma válvula. Realizar o tratamentoconforme o item 3.2 da norma Petrobras N-442 e a pintura conforme acondição 4 da mesma norma; - Substituir tampão do dreno, localizado entre as válvulas VES-2301 eVES-2302, em atendimento às normas N-76 e N-108, por tampão em AFO ASTMA105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1(N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12; - Substituir tampão do dreno, localizado entre as válvulas VES-2313 eVES-2314, em atendimento às normas N-76 e N-108, por tampão em AFO ASTMA105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1(N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12; - Substituir tampão do dreno, localizado entre as válvulas VES-2321 eVES-2322, em atendimento às normas N-76 e N-108, por tampão em AFO ASTMA105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1(N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12; - Substituir tampão do dreno, localizado entre as válvulas VES-2323 eVES-2324, em atendimento às normas N-76 e N-108, por tampão em AFO ASTMA105, ASME B16.11/MSS SP-97, com corrente ou cabo de aço, manípulo,destorcedor e abraçadeira, conforme modelo indicado na Figura C.1(N-108) ou na Figura C.2 (N-108). Todo este conjunto (exceto cabo deaço) deve ser pintado na cor amarelo segurança Munsell 8Y5/12; - Tratar e pintar corrosão atmosférica alveolar, de intensidade leve,em regiões dispersas do suporte tubular da linha 14""-GA/GV-6313-001-Ba.Realizar o tratamento conforme o item 3.2 da norma Petrobras N-1550 e apintura conforme a condição 2 da mesma norma.REFERÊNCIA: Trecho da tubulação 14""-GA/GV-6313-001-Ba que fica entre ossuportes STP-58 e STP-61. (Tubovia entre o Terminal e o PGL1).ParteObjet LINHA-TUBULAÇÃO"
978;20108004;;10389632;LINTER BUNKER ABAST PGL-3A;NES.TA.SUAPE   .LINPROD.BNK_PGL3A;46758;OUTROS DEFEITOS;OUTROS DEFEITOS;"Conteúdo da notaPrio.: DIdentificação de TubulaçõesNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSEm todos os locais onde houver identificação da linha principal com otag 8""-AO-5336-133-Ba, deverá ser substituído para o tag8""-BK-6314-109-Ba.Esta é a linha que vai da válvula XV-5336107 (próximo da entrada dopíer), até o berço de conexão com mangote.ParteObjet OUTROS DEFEITOS"
979;20064796;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;47321;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PADEQUAÇÃO TOMADA DE AMOSTRANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSAdequar às tomadas de amostra K1, K2 K3 e K4 ao especificado na normaPetrobras N-1645, item 4.4.7.ParteObjet ESFERA EXTERNO-CONEXÕES
980;20067859;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.CLA_TQ01;47499;BASE-CHAPAS DE APOIO;OUTROS DEFEITOS;Conteúdo da notaPrio.: PINSTALAR CHAPA DEFLETORAAção  OutraNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSInstalar chapa defletora na base do TQ-6313-01 conforme projeto.ParteObjet BASE-CHAPAS DE APOIO
981;20074225;;10289428;TQ-631402;NES.TA.SUAPE   .ARMAT04.BNK_TQ402;48003;TETO FIXO-EXTERNO-CHAPAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PTROCA DE CHAPAS CORROÍDASAção  ReparoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar a substituição das chapas do teto do tanque que apresentamcorrosão severa, conforme abaixo:a) Material: chapa em AC ASTM A-283 Gr. C, espessura nominal de 4,80 mm;b) Soldagem das chapas conforme norma N-133 e item 10.4 da norma N-270;c) Realizar soldas de topo com penetração total em todo contorno daschapas circulares conforme marcação em campo;d) Executar os ENDs conforme norma N-133;e) Apresentar ao setor de Inspeção toda a documentação de soldagem econtrole de qualidade dos serviços executados.SERVIÇOS COMPLEMENTARES: limpeza interna do tanque; inspeçõescomplementares da superfície inferior do teto; montagem de andaimes.ParteObjet TETO FIXO-EXTERNO-CHAPAS"
982;20074226;;10289428;TQ-631402;NES.TA.SUAPE   .ARMAT04.BNK_TQ402;48003;TETO FIXO-EXTERNO-CHAPAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PJATEAR E PINTAR TETOAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOApós reparo nas chapas do teto do tanque e soldagem da cantoneira emtoda extensão da borda, realizar tratamento e pintura de todo o tetoconforme requisitos abaixo:-Realizar preparação de superfície através de jateamento abrasivo comgrau de acabamento Sa 2 1/2, conforme norma Petrobras N-09.-Realizar esquema de pintura com tinta poliaspártico, conforme normaPetrobras N-2913, item 4.2.1 Condição 7.OBS: Após conclusão dos serviços, realizar testes e emitir relatórios deControle Qualidade previstos, conforme normas Petrobras N-09 e N-13.SERVIÇOS COMPLEMENTARES: limpeza interna do tanque; inspeçõescomplementares da superfície inferior do teto; montagem de andaimes.ParteObjet TETO FIXO-EXTERNO-CHAPAS"
983;20078453;;10163551;TQ631302;NES.TA.SUAPE   .ARMAT02.CLA_TQ02;48244;COSTADO EXTERNO-CHAPAS;DEFORMAÇÕES;Conteúdo da notaPrio.: PPROVER ACESSO INSP. INT. COLUNA E VIGASAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: DEFORMAÇÕESProver acesso para inspeção visual interna na coluna central e nosapoios das vigas ao redor do tanque, pois as chapas do último anel docostado apresentam deformações devido enchimento excessivo de produto.ParteObjet COSTADO EXTERNO-CHAPAS
984;20077767;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;48277;COSTADO EXTERNO-PLATAFORMAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PINSPEÇÃO PERIÓDICA EXTERNA TQ-631303Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOA execução total dos serviços recomendados na RI-20061377 dar-se-á nessaRI por ocasião da parada geral para manutenção do tanque 631303.ITEM 1- Substituir a parte inferior, estrutura de sustentação e piso, dasplataformas de acesso às câmaras do sistema de combate a incêndio, lestee oeste, do TQ-631303.ITEM 2Realizar preparação de superfície conforme item 3.6, tabela 1, da N-1550e em seguida realizar esquema de pintura condição 1 dos pisos eguarda-corpo das plataformas de acesso as câmaras de espuma leste eoeste.ParteObjet COSTADO EXTERNO-PLATAFORMAS
985;20078541;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;48277;BASE-CHAPAS DE APOIO;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PINSPEÇÃO PERIÓDICA EXTERNA TQ-631303Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO- Eliminar pontos/locais com corrosão com tratamento WJ-1 conforme item3.4.4 da N-9;- Aplicar pintura conforme item 3.3.3 da norma Petrobras N-2913.- Controle de qualidade conforme N-9 e N13.Referência: Chapa de apoio do costadoParteObjet BASE-CHAPAS DE APOIO"
986;20078546;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;48277;COSTADO EXTERNO-ESCADAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PINSPEÇÃO PERIÓDICA EXTERNA TQ-631303Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO- Eliminar a corrosão do local com tratamento WJ-1 conforme item 3.4.4da N-9;- Aplicar pintura conforme norma Petrobras N-1550, condição 1 (item4.1);- Controle de qualidade conforme N-9 e N13.Referência: Escada do costado.ParteObjet COSTADO EXTERNO-ESCADASITEM    2Probl.: PROCESSO CORROSIVOITEM 1- Eliminar a corrosão do local conforme item 3.3.2 e o item 4 da ABNTNBR-15239/2005, norma para tratamento de superfícies de aço comferramentas manuais e mecânicas.ITEM 2Após a realização do item 1, acima cobrir a superfície do parafuso eporcas com graxa grafitada ou similar.Referência: Porcas e parafusos da boca de visitas e outros bocais dotetoParteObjet TETO FIXO-EXTERNO-CONEXÕESITEM    3Probl.: PROCESSO CORROSIVOEliminar as conexões do mecanismo de suportação e movimentação da antigarégua do costado (analógica) que ainda permanecem instalados no teto.ParteObjet TETO FIXO-EXTERNO-CONEXÕESITEM    4Probl.: PROCESSO CORROSIVOTratar superficialmente e aplicar pintura de proteção naválvula-de-pressão-e-vácuo do TQ-631303.ParteObjet TETO FIXO-EXTERNO-VALV. PRESS. VÁCUOITEM    5Probl.: PROCESSO CORROSIVO- Eliminar a corrosão do local com tratamento WJ-1 conforme item 3.4.4da N-9;- Aplicar pintura conforme norma Petrobras N-1550, condição 1 (item4.1);- Controle de qualidade conforme N-9 e N13.Referência: Guarda-corpo do teto do TQ-631303.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPOITEM    6Probl.: PINTURA LEVEMENTE DANIFICADA- Aplicar pintura conforme item 3.1.4 da norma Petrobras N-2913;- Controle de qualidade conforme N-9 e N13.Referência: pintura do teto fixo do TQ-631303.ParteObjet PINTURA-PINTURA EXTERNA"
987;20080179;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.CLA_TQ01;48368;PINTURA-COSTADO EXTERNO/ACESSÓRIOS;PINTURA SERIAMENTE DANIFICADA;Conteúdo da notaPrio.: PPINTURA SERIAMENTE DANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADARealizar tratamento de superfície e pintura em todo o costado do tanqueconforme N-2913.ParteObjet PINTURA-COSTADO EXTERNO/ACESSÓRIOSITEM    2Probl.: PINTURA LEVEMENTE DANIFICADARealizar tratamento de superfície e pintura em todo o teto do tanqueconforme N-2913.ParteObjet PINTURA-TETO EXTERNO/ACESSÓRIOS
988;20091937;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;ESFERA EXTERNO-TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PTUBULAÇÃO - SUPORTE E FIXADORESNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir grampos de fixação tipo ""U"" danificados por corrosão.LocalSuportes das tubulações de produto da base até o topo da esfera.Efetuar tratamento de superfície e pintura nos suportes com corrosão dastubulações de produto da base até o topo da esfera.PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-1550- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade.- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 1 da norma N-1550.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar.- Tinta de acabamento: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros.NRECURSO NECESSÁRIO: Montagem de andaime ou plataforma articulada.ParteObjet ESFERA EXTERNO-TUBULAÇÕES"
989;20091938;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;CASCO EXTERNO-BOCAIS;OUTROS;"Conteúdo da notaPrio.: PFLANGES- SUBSTITUIÇÃO DOS ESTOJOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir, nos flanges dos bocais, todos os estojos com corrosão por:Estojos em aço ASTM A320 Grau L7; Porcas Pesadas em aço ASTM A194 Grau4L. Todos os componentes deverão ser revestidos com Zinco#Níquelconforme ASTM B 841, classe 1, tipo B/E, grau 5 a 8, com alívio detensões e de hidrogênio conforme normas ASTM B 849 e ASTM B 850ParteObjet CASCO EXTERNO-BOCAIS"
990;20092724;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;PINTURA-SIST.COMBATE INCÊNDIO;PINTURA SERIAMENTE DANIFICADA;Conteúdo da notaPrio.: PPINTURA - GRAMPOS TUBULAÇÃO SCINenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADARealizar tratamento de superfície e pintura, ou substituição quandonecessário, os grampos de fixação da tubulação vertical do SCI até otopo da esfera.RECURSO NECESSÁRIO: Montagem de andaime ou plataforma articulada.ParteObjet PINTURA-SIST.COMBATE INCÊNDIO
991;20092725;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;ESFERA EXTERNO-SIST.COMBATE À INCÊNDIO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPINTURA - ANEL DE RESFRIAMENTONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões com intemperismona pintura da tubulação do anel de resfriamento.RECURSO NECESSÁRIO: Montagem de andaime ou plataforma articulada.ParteObjet ESFERA EXTERNO-SIST.COMBATE À INCÊNDIO
992;20092732;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;ESTRUTURAS METÁLICAS-PERFIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPINTURA - SUPORTES DAS PSVs B e CNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEfetuar tratamento de superfície e pintura nas regiões com corrosão nosdois suportes das tubulações de saída das PSVs 6315005B e C, comsubstituição dos grampos de fixação.ParteObjet ESTRUTURAS METÁLICAS-PERFIS
993;20092738;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;ESFERA EXTERNO-VENTS E DRENOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PVENT - PINTURA E ADEQUAÇÃO A N-108Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO- Realizar, no vent localizado na tubulação de entrada e saíde deproduto no topo da esfera, preparação de superfície através dejateamentoabrasivo ou por ferramentas mecânico-rotativas conforme SSPC-SP11 outratamento mecânico até o grau de acabamento St 2 ou St 3 da ISO 8501-1,em seguida, realizar esquema de pintura condição 2, item 4.1.2 da normaPetrobras N-442.- Instalar manípulo da válvula de bloqueio- O vent deve atender ao anexo C da N-0108.ParteObjet ESFERA EXTERNO-VENTS E DRENOS
994;20092739;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;PINTURA-TUBULAÇÕES;PINTURA SERIAMENTE DANIFICADA;Conteúdo da notaPrio.: PPINTURA - TUBULAÇÃO DO PI6315005ANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADARealizar tratamento de superfície e pintura nas aéras com corrosão dastubulações de pequeno diâmetro onde está instalado o PI6315005.ParteObjet PINTURA-TUBULAÇÕES
995;20092741;;10164304;EF631505;NES.TA.SUAPE   .ARMPR01.GLP_EF05;49023;IDENTIFICAÇÃO DO EQUIPAMENTO-TAG E CAT.;OUTROS;Conteúdo da notaPrio.: PPINTURA DA CATEGORIANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRepintura da categoria conforme NR-13 no corpo da esfera. A atualidentificação ficou desgastada após o processo de lavagem do casco.RECURSOS NECESSÁRIOS: Motagem de andaime ou plataforma elevatória.ParteObjet IDENTIFICAÇÃO DO EQUIPAMENTO-TAG E CAT.
996;20095962;;10331986;TQ5336001;NES.TA.SUAPE   .ARMAT06.ESC_TQ01;49142;TETO FIXO-EXTERNO-GUARDA-CORPO;OUTROS;Conteúdo da notaPrio.: PGUARDA CORPO - VEDAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover pintura e massa epóxi e fechar espaço entre a cantoneira do tetoe o perfil do guarda corpo com solda em todo o contorno.Efetuar tratamento de superfície e pintura após o serviço decaldeiraria.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO
997;20095969;;10331987;TQ5336002;NES.TA.SUAPE   .ARMAT06.ESC_TQ02;49142;TETO FIXO-EXTERNO-GUARDA-CORPO;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover pintura e massa epóxi e fechar espaço entre a cantoneira do tetoe o perfil do guarda corpo com solda em todo o contorno.Efetuar tratamento de superfície e pintura após o serviço decaldeiraria.ParteObjet TETO FIXO-EXTERNO-GUARDA-CORPO
998;20097679;;10164265;PSV6315002A;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49225;PSV INTERNO-DISCO, SEDE E SUPORTE;OUTROS;Conteúdo da notaPrio.: PSUBSTITUIÇÃO DO DISCO E SUPORTENenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir disco e suporte do disco.Motivo: A rosca interna está com desgaste, que compromete a desmontagempara lapidação.ParteObjet PSV INTERNO-DISCO, SEDE E SUPORTE
999;20100193;;10163551;TQ631302;NES.TA.SUAPE   .ARMAT02.BNK_TQ02;49313;PINTURA-COSTADO EXTERNO/ACESSÓRIOS;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: PPintura faixa do costadoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADADurante a parada do equipamento, realizar tratamento de superfície epintura de 100% da faixa preta localizada no primeiro anel do costado dotanque, a qual apresenta fissuras por toda a sua extensão, conforme podeser visto nas fotos 11 e 12 do anexo fotográfico do relatório deinspeção nº 60096359.ParteObjet PINTURA-COSTADO EXTERNO/ACESSÓRIOS
1000;20100203;;10163551;TQ631302;NES.TA.SUAPE   .ARMAT02.BNK_TQ02;49313;TETO FIXO-EXTERNO-CHAPAS;OUTROS;"Conteúdo da notaPrio.: PPintura 100% do tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover 100% da pintura das chapas do teto (lado externo) e repintarconforme especificações a seguir:#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Usar jato abrasivo úmido para abertura do perfil de rugosidade de 50 a100 micrometros.- Realizar e registrar as medições de rugosidade no teto.- Utilizar o inibidor de flash rust descrito no item 4.2.2 da norma N-9.- Atentar para os itens das tabelas 1 e 2 da norma N-9Pintura- Aplicar a pintura conforme a Condição 7 da norma N-2913.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento poliaspártico especificado noitem 4.5 da norma PETROBRAS N-2913, obrigatoriamente por meio de pistolasem ar.- Utilizar proteção com lona para evitar pulverização de tinta noambiente.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.- Deve ser feito controle de continuidade da película com emprego dedetector de descontinuidade (""holiday detector"") de acordo com asPETROBRAS N-13 e ABNT NBR 16172.ParteObjet TETO FIXO-EXTERNO-CHAPAS"
1001;20088072;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;TESTE ENDs-ACFM (N-15);NÃO REALIZADO;Conteúdo da notaPrio.: PEXECUTAR END ACFMNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: NÃO REALIZADOExecutar ensaio por ACFM conforme norma ABNT NBR 15248, nas seguintesárea de interesse, 50 mm de cada lado do cordão de solda:100% nos cordões de solda das calotas superior e inferior100% nas conexões do casco25% da extensão total das soldas, conforme indicado pela Inspeção.ParteObjet TESTE ENDs-ACFM (N-15)
1002;20088073;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PTRATAMENTO DE SUPERFÍCIE - CONEXÕESNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRemover a pintura com tratamento de superfície grau ST-3 conformeNBR-15239 nas soldas e região de 50mm das margens de todas as soldas dosbocais que não foram realizados os ensaios de ACFM, para execução deensaios de Liquido Penetrante ou Partículas Magnéticas.Após o ensaio, deverão ser executados tratamentos de superfície epintura conforme Norma Petrobras N-0442 condição 1.ParteObjet ESFERA EXTERNO-CONEXÕES
1003;20088074;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;CASCO EXTERNO-PINTURA;OUTROS;Conteúdo da notaPrio.: PLAVAGEM DO CASCO EXTERNONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSEfetuar limpeza de superfície com hidrojato de baixa pressão na pinturado casco externo.ParteObjet CASCO EXTERNO-PINTURA
1004;20088075;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;CASCO EXTERNO-PINTURA;PINTURA DANIFICADA;Conteúdo da notaPrio.: PPINTURA - CASCO EXTERNONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA DANIFICADARealizar, nos pontos de intemperismo do casco externo indicados pelaINSP, tratamento de superfície e pintura conforme N-2913, condição 12.ParteObjet CASCO EXTERNO-PINTURA
1005;20088076;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PTRATAMENTO DE SUPERFÍCIE - BOCAISNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar preparação de superfície através de jateamento abrasivo, (atéST 2½) ou por ferramentas mecânico-rotativas (até ST 3)nas faces dosflanges, em seguida, realizar esquema de pintura condição 1, conformeNorma Petrobras N-0442 condição 1 nas faces, exceto na área dasranhuras, de todos os bocais e flanges.ParteObjet ESFERA EXTERNO-CONEXÕES
