#;Núm. da RI;Ordem;Equipam.;TAG (Campo);Local Instalação;Data Máx. RI;Desc. Componente;Desc. Problema;Texto descritivo da RI
1006;20088081;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;TESTE ENDs-OUTROS ENSAIOS;NÃO REALIZADO;Conteúdo da notaPrio.: PEXECUTAR END PEC NAS PERNASNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: NÃO REALIZADOEfetuar em todas as pernas de sustentação o Ensaio por correntesparasitas pulsadas - PEC.ParteObjet TESTE ENDs-OUTROS ENSAIOS
1007;20088082;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PTESTE DA VES-022Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar teste de vedação e manutenção na válvula VES-022.ParteObjet ESFERA EXTERNO-CONEXÕES
1008;20088083;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PTESTE DA VES-023Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar teste de vedação e manutenção na válvula VES-023.ParteObjet ESFERA EXTERNO-CONEXÕES
1009;20088694;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VES-026Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste da válvula VES-026.ParteObjet ESFERA EXTERNO-CONEXÕES
1010;20088695;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VRE-021Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSManutenção e teste da válvula VRE-021.ParteObjet ESFERA EXTERNO-CONEXÕES
1011;20088696;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VES-032Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula VES-032.ParteObjet ESFERA EXTERNO-CONEXÕES
1012;20088697;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VES-055Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na VES-055.ParteObjet ESFERA EXTERNO-CONEXÕES
1013;20088698;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VRE-056Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula VRE-056.ParteObjet ESFERA EXTERNO-CONEXÕES
1014;20088699;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VES-70084Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula VES-70084.ParteObjet ESFERA EXTERNO-CONEXÕES
1015;20088700;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VES-70342Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula VES-70342.ParteObjet ESFERA EXTERNO-CONEXÕES
1016;20088701;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA VES-086Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula VES-086.ParteObjet ESFERA EXTERNO-CONEXÕES
1017;20088702;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO DA HCV-004Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula HCV-004.ParteObjet ESFERA EXTERNO-CONEXÕES
1018;20088703;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;PINTURA-ESCADAS/PASSARELAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PPINTURA - ESCADA DE ACESSONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões com intemperismoda escada de acesso (degraus, corrimão e plataformas) indicadas pelainspeção:PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme o item 3.5 e 3.6 da Norma PetrobrasN-1550- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos).- Alternativamente o tratamento pode ser feito através de ferramentasmecânico-rotativas tipo ""wire bristle impact"" ou ""rotary flap"", conformeSSPC SP11. Desde se atinja o grau de limpeza e rugosidades determinadospelo padrão SSPC SP11. Deve ser avaliada as condições técnicas eeconômicas para realizar este tipo de tratamento.- Atentar para os critérios das tabelas 1 e 2 da norma N-9, narealização da preparação, mesmo que seja escolhido o SSPC SP11.- Realizar e registrar as medições de rugosidade.- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 1 da norma N-1550.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento tipo II especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar.- Tinta de acabamento: Aplicar uma demão de tinta de poliuretanoacrílico, conforme especificada na PETROBRAS N-2677, por meio de pistolasem ar ou trincha, com espessura mínima de película seca de 70micrometros.ParteObjet PINTURA-ESCADAS/PASSARELAS"
1019;20088709;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: PCALIBRAÇÃO - PSV 6315004ANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção, manutenção, calibração e teste conformePE-1TP-00267-0 na PSV 6315004AParteObjet ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA
1020;20088710;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: PCALIBRAÇÃO - PSV 6315004BNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção, manutenção, calibração e teste conformePE-1TP-00267-0 na PSV 6315004B.ParteObjet ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA
1021;20088711;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: PCALIBRAÇÃO - PSV 6315004CNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção, manutenção, calibração e teste conformePE-1TP-00267-0 na PSV 6315004CParteObjet ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA
1022;20089527;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;SIST.COMBATE À INCÊNDIO-CONDIÇÃO GERAL;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PANEL DE RESFRIAMENTO - TROCA DE TRECHONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEfetuar troca de trecho do anel de resfriamento  da tubulação4""-6315-031-Cb que apresenta perda de espessura na região das soldas dacurva 36º sinalizada em campo pela Inspeção.Atender a especificação de tubulação ""Cb"" da Norma Petrobras N-76.ParteObjet SIST.COMBATE À INCÊNDIO-CONDIÇÃO GERAL"
1023;20089528;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;SIST.COMBATE À INCÊNDIO-CONDIÇÃO GERAL;OUTROS;"Conteúdo da notaPrio.: PSCI - TROCA DE BICO SPRAYNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir os 10 bicos spray do anel de resfriamento da calota inferiorEspecificação conforme DE-4450.10-6315-200-FAB-002 rev. Fbico spray media velocidade tipo mv-25 dn 1/2"" npt vazão 90 l/minpressão 4 bar orifício 8 mm angulo de 110ºParteObjet SIST.COMBATE À INCÊNDIO-CONDIÇÃO GERAL"
1024;20089579;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;CASCO EXTERNO-BOCAIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PCASCO - USINAGEM DOS FLANGESNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEfetuar usinagem na face dos flanges do casco com desgaste no acabamentoda face. - O tipo de face deve ser FR. O acabamento da face deve serranhurado concentrico ou espiralado 125 min - 250 min conforme NormaPetrobras N-0076.ParteObjet CASCO EXTERNO-BOCAIS
1025;20089581;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49317;CASCO EXTERNO-BOCAIS;OUTROS;"Conteúdo da notaPrio.: PFLANGES- SUBSTITUIÇÃO DOS ESTOJOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir nos flanges dos bocais todos os estojos com corrosão por:Estojos em aço ASTM A320 Grau L7; Porcas Pesadas em aço ASTM A194 Grau4L. Todos os componentes deverão ser revestidos com Zinco–Níquelconforme ASTM B 841, classe 1, tipo B/E, grau 5 a 8, com alívio detensões e de hidrogênioconforme normas ASTM B 849 e ASTM B 850ParteObjet CASCO EXTERNO-BOCAIS"
1026;20101076;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;49344;COSTADO EXTERNO-CHAPAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PCorrosão costadoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura nas regiões do costado, ondeencontra-se soldado guarda-corpo do teto, nos locais que apresentaremprocesso corrosivo, conforme exemplifica a foto 44 do anexo fotográficodo relatório de inspeção 60096712.Realizar também reparo da pintura nos locais onde apresentar falha natinta de acabamento, conforme mostram fotos 22 e 23 do anexo fotográficodo mesmo relatório.#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Usar jato abrasivo úmido para abertura do perfil de rugosidade de 50 a100 micrometros.- Realizar e registrar as medições de rugosidade no teto.- Utilizar o inibidor de flash rust descrito no item 4.2.2 da norma N-9.- Atentar para os itens das tabelas 1 e 2 da norma N-9Pintura- Aplicar a pintura conforme a Condição 7 da norma N-2913.-Aplicar a faixa de reforço (""stripe coat""), preferencialmente àtrincha, antes dademão a ser aplicada, nas regiões soldadas, superfícies irregulares,cantos vivos e cavidades.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 200 micrometros do revestimento poliaspártico especificado noitem 4.5 da norma PETROBRAS N-2913, obrigatoriamente por meio de pistolasem ar.- Utilizar proteção com lona para evitar pulverização de tinta noambiente.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet COSTADO EXTERNO-CHAPAS"
1027;20101095;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;49344;COSTADO EXTERNO-PORTA DE LIMPEZA;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PEstojos PL e BVNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar a substituição dos estojos, parafusos e porcas das portas delimpeza, bocas de visita e conexões do tanque, que se apresentamdanificadas ou com processos corrosivos após remoção.ParteObjet COSTADO EXTERNO-PORTA DE LIMPEZA
1028;20101146;;10163559;TQ631303;NES.TA.SUAPE   .ARMAT02.CLA_TQ03;49344;TETO FIXO-EXTERNO-CHAPAS;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PCorrosão chapas do tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORemover 100% da pintura das chapas do teto (lado externo, incluindobocais, conexões, bocas de visita, etc.) e repintar conformeespecificações a seguir:#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Usar jato abrasivo úmido para abertura do perfil de rugosidade de 50 a100 micrometros.- Realizar e registrar as medições de rugosidade no teto.- Utilizar o inibidor de flash rust descrito no item 4.2.2 da norma N-9.- Atentar para os itens das tabelas 1 e 2 da norma N-9Pintura- Aplicar a pintura conforme a Condição 7 da norma N-2913.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 300 micrometros do revestimento poliaspártico especificado noitem 4.5 da norma PETROBRAS N-2913, obrigatoriamente por meio de pistolasem ar.- Utilizar proteção com lona para evitar pulverização de tinta noambiente.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.- Deve ser feito controle de continuidade da película com emprego dedetector de descontinuidade (""holiday detector"") de acordo com asPETROBRAS N-13 e ABNT NBR 16172.ParteObjet TETO FIXO-EXTERNO-CHAPAS"
1029;20101048;;10321006;TQ532307;NES.TA.SUAPE   .PIER3A .SRO;49362;CASCO INTERNO-JUNTAS SOLDADAS;OUTROS DEFEITOS;"Conteúdo da notaPrio.: PReparar Cordão de SoldaEsta RI cancela e substitui a RI 20089433.Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSESTA RECOMENDAÇÃO SUBSTITUI O ESCOPO DA RI 20089433CALDEIRARIA- Realizar o reparo de 100% do cordão de solda do bocal de entrada deproduto;- Remover todo cordão de solda mantendo um angulo de 15º na chapa docostado e uma abertura de 9,5 mm entre a mesma e o bocal;- Executar a soldagem do novo cordão de solda com penetração total,seguindo as recomendações das normas N-133 e N-270;- Deve ser realizado ensaio por ultrassom em 100% do cordão de solda nopasse de acabamento;- Deve ser realizado ensaio visual e por líquido penetrante em 100% docordão de solda nos passes de raiz e acabamento;TRATAMENTO DE SUPERFÍCIE- Preparar a superfície, da região do cordão de solda, conforme o item3.1.4 e 3.1.5 da Norma PETROBRAS N-2913;- Utilizar métodos que permitam a abertura do perfil de rugosidade de 50a 100 micrometros (jato abrasivo seco/úmido ou hidrojeteamento comabrasivos);- Atender os critérios das tabelas 1 e 2 da norma N-9, na realização dapreparação;- Realizar e registrar as medições de rugosidade;- Se a pintura for realizada em campo, utilizar o inibidor de flash rustdescrito no item 4.2.2 da norma N-9.PINTURA- Aplicar a pintura, na região onde foi realizado o tratamento desuperfície, conforme a Condição 1 da norma N-2913;- TINTA DE FUNDO: Aplicar demão única com espessura mínima de películaseca de 450 micrometros do revestimento tipo II, especificado naPETROBRAS N-2912, obrigatoriamente por meio de pistola sem ar;- Aplicar a tinta de fundo no menor tempo possível após o tratamento dasuperfície;- Deve ser realizado o controle de continuidade da película com empregode detector de descontinuidade (""holiday detector"") de acordo com asnormas PETROBRAS N-13 e ABNT NBR 16172;- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet CASCO INTERNO-JUNTAS SOLDADAS"
1030;20102759;;10164231;EF631501;NES.TA.SUAPE   .ARMPR01.GLP_EF01;49443;CASCO EXTERNO-CHAPAS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PTRATAR E PINTAR CASCO DA ESFERAAção  ConservaçãoNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOTratar e pintar ponto isolado com corrosão atmosférica alveolar e porplacas no topo da perna de sustentação na interceção da perna com aesfera, conforme esquema de pintura item 4.4.2 (condição 20) da normaPetrobras N-2913.ParteObjet CASCO EXTERNO-CHAPAS
1031;20104614;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;FUNDO-CHAPAS;OUTROS;Conteúdo da notaPrio.: PRecomendações Inspeções InternasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar a limpeza das chapas de fundo do tanque para que o ensaio deMFL seja realizado com as condições determinadas no item 6.2.2.1 doprocedimento PE-1TP-00282-A.ParteObjet FUNDO-CHAPAS
1032;20104616;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;FUNDO-CHAPAS;OUTROS;Conteúdo da notaPrio.: PInspeção MFL chapas do fundoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção das chapas de fundo do tanque pelo método de vazamentode fluxo magnético (MFL) de alta resolução para avaliar as condiçõesfísicas das mesmas.ParteObjet FUNDO-CHAPAS
1033;20104617;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;FUNDO-CHAPAS ANULARES;OUTROS DEFEITOS;Conteúdo da notaPrio.: PInspeção ACFM soldas do rodoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar inspeção das soldas do rodo pelo método ACFM para avaliar ascondições físicas das mesmas.Obs.: inspeção deve ser realizada no lado interno e externo do tanque.ParteObjet FUNDO-CHAPAS ANULARES
1034;20104618;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;PINTURA-COSTADO INTERNO/ACESSÓRIOS;PINTURA LEVEMENTE DANIFICADA;Conteúdo da notaPrio.: PPintura costado intermo e colunasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADARemover 100% do atual esquema de pintura das chapas do costado (ladointerno) e colunas e repintar conforme especificações a seguir:#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Usar jato abrasivo seco para abertura do perfil de rugosidade de 50 a100 micrometros.- Realizar e registrar as medições de rugosidade no teto.- Utilizar o inibidor de flash rust descrito no item 4.2.2 da norma N-9.- Atentar para os itens das tabelas 1 e 2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 1 da norma N-2913.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 450 micrometros do Revestimento PETROBRAS N-2912, Tipo II,especificado no item 4.1.1 da norma PETROBRAS N-2913, obrigatoriamentepor meio de pistola sem ar.- Garantir que nos serviços alternados de jateamento e pintura nointerior do tanque, não haja contaminação da pintura nova com pó dojateamento.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.ParteObjet PINTURA-COSTADO INTERNO/ACESSÓRIOS
1035;20104619;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;TETO FIXO-EXTERNO-CHAPAS;OUTROS;Conteúdo da notaPrio.: PInspeção MFL chapas do tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção pelo método de vazamento de fluxo magnético (MFL) em100% das chapas do teto, com correlação por C-Scan.ParteObjet TETO FIXO-EXTERNO-CHAPAS
1036;20104626;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;COSTADO EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PSubstituição estojos conexões, BV e PLNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubstituir estojos, parafusos e porcas das portas de limpeza, bocas devisita e conexões do tanque que se apresentem danificadas ou comprocessos corrosivos após remoção.ParteObjet COSTADO EXTERNO-CONEXÕES
1037;20104627;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;COSTADO EXTERNO-VÁLVULAS DE BLOQUEIO;OUTROS DEFEITOS;Conteúdo da notaPrio.: PManutenção válvulasNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRealizar manutenção e teste de estanqueidade na válvula principal deentrada/saída, válvulas do teto e válvulas de drenagem do fundo dotanque.Emitir certificado do teste para todas as válvulas, conforme ISO 5208,abrangendo.ParteObjet COSTADO EXTERNO-VÁLVULAS DE BLOQUEIO
1038;20104628;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49519;PINTURA-FUNDO;PINTURA LEVEMENTE DANIFICADA;"Conteúdo da notaPrio.: PPintura chapas do fundoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA LEVEMENTE DANIFICADARemover 100% do atual esquema de pintura das chapas de fundo e repintarconforme especificações a seguir:#PREPARAÇÃO DE SUPERFÍCIE E PINTURATratamento da Superfície- Preparar a superfície conforme tabela 1 da Norma Petrobras N-2913.- Usar jato abrasivo seco para abertura do perfil de rugosidade de 50 a100 micrometros.- Realizar e registrar as medições de rugosidade no teto.- Utilizar o inibidor de flash rust descrito no item 4.2.2 da norma N-9.- Atentar para os itens das tabelas 1 e 2 da norma N-9.Pintura- Aplicar a pintura conforme a Condição 1 da norma N-2913.-Tinta de fundo: Aplicar demão única com espessura mínima de películaseca de 450 micrometros do Revestimento PETROBRAS N-2912, Tipo II,especificado no item 4.1.1 da norma PETROBRAS N-2913, obrigatoriamentepor meio de pistola sem ar.- Garantir que nos serviços alternados de jateamento e pintura nointerior do tanque, não haja contaminação da pintura nova com pó dojateamento.- Respeitar criteriosamente os tempos de secagem e entre demãos dofabricante das tintas. Na ausência dessas informações, usar os temposdescritos na norma da tinta.- Realizar todos os testes e emitir os relatórios de controle dequalidade previstos nas normas N-9 e N-13.- Deve ser feito controle de continuidade da película com emprego dedetector de descontinuidade (""holiday detector"") de acordo com asPETROBRAS N-13 e ABNT NBR 16172.ParteObjet PINTURA-FUNDO"
1039;20105014;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;CASCO EXTERNO-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar limpeza/lavagem externa da esfera, incluindo conexões,acessórios e pernas (trecho metálico) com hidrojato de baixa pressão.OBS. A critério da fiscalização/contratada pode-se utilizar deergentebiodegradável para melhor desenpenho da atividade.ParteObjet CASCO EXTERNO-CHAPAS
1040;20105015;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;CASCO INTERNO-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSApós abertura da esfera, desmontagem de acessório e remoção de resíduos,realizar limpeza/lavagem interna da esfera com hidrojato de baixapressão.OBS. A limpeza/lavagem deve ser realizada na área inferior até alturaonde é possível realizar inspeção visual sem apoio de mecanismos paraelevação.ParteObjet CASCO INTERNO-CHAPAS
1041;20105016;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;CASCO EXTERNO-JUNTAS SOLDADAS;OUTROS;"Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSExecutar ensaio por ACFM conforme norma ABNT NBR 15248, nas seguintesárea de interesse, 50 mm de cada lado do cordão de solda:100% nos cordões de solda das calotas superior e inferior;100% nas conexões do casco;25% da extensão total das soldas, conforme indicado pela Inspeção(croqui).Obs. A sonda utilizada na técnica deve abranger as soldas da chapas emtoda sua espessura porém com varredura pelo lado externo do equipamento.ParteObjet CASCO EXTERNO-JUNTAS SOLDADAS"
1042;20105017;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;PERNAS DE SUSTENTAÇÃO-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção por Correntes Parasitas Pulsadas (PEC) nas colunasmetálicas (Pernas de Sustentação) em áreas definidas/indicadas pelaInspeção.Quant.: Pernas: 100%Área mín a inspecionar: 50%ParteObjet PERNAS DE SUSTENTAÇÃO-CHAPAS
1043;20105018;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;PERNAS DE SUSTENTAÇÃO-FIRE-PROOFING;COM INFILTRAÇÃO;Conteúdo da notaPrio.: PCOM INFILTRAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: COM INFILTRAÇÃOApós inspeção das pernas de sustentação pela técnica PEC (CorrentesParasitas Pulsadas), RI 20105017, deve-se realizar recuperação dorevestimento fire-proofing das pernas indicadas pela inspeção. Arecuperação deve eliminar as fissuras visuais.A recomposição deve ser conforme norma Petrobras N-1756ParteObjet PERNAS DE SUSTENTAÇÃO-FIRE-PROOFING
1044;20105019;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;PERNAS DE SUSTENTAÇÃO-PINTURA;PINTURA DANIFICADA;Conteúdo da notaPrio.: PPINTURA DANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA DANIFICADAApós ser executada o serviço de remoção das fissuras (RI 20105018),efetuar pintura em toda região do fire-proofing de todas as 10 (dez)pernas de sustentação utilizando a tinta N-2677 conforme item 3.3.2 danorma Petrobrás N-2913.OBS. Realizar abertura do perfil de ancoragem sobre a pintura anterior.ParteObjet PERNAS DE SUSTENTAÇÃO-PINTURA
1045;20105020;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar desmontagem de todas as conexões flangeadas, lavá-las edisponibilizá-las para SIE/INSP realizar inspeção visual.ParteObjet ESFERA EXTERNO-CONEXÕES
1046;20105021;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar Inspeção, Manutenção, Calibração e Teste das PSV conforme normaPetrobras N-2368.PSV-6315002APSV-6315002BPSV-6315002CParteObjet ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA
1047;20105022;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49527;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar substituição de 100% dos estojos das conexões flangeadas(bocais, bocas de visita, válvulas e intrumentos) da esfera conformeespecificação abaixo.Especificação ASTM B16.5:Estojo ASTM A193 Gr B7Porca ASTM A194 Gr 2H (Hex. Série Pesada)OBS.Estojos, porcas e arruelas, revestidos com Zinco-Níquel, conforme ASTMB841, classe 1, tipo B/E, grau 5 a 8.ParteObjet ESFERA EXTERNO-CONEXÕES
1048;20105070;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49531;PINTURA-CASCO EXTERNO;PINTURA SERIAMENTE DANIFICADA;Conteúdo da notaPrio.: PPINTURA SERIAMENTE DANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADARealizar tratamento de superfície e pintura de 100% do casco e conexõesda EF-631502 conforme segue.TRATAMENTO DE SUPERFÍCIERealizar tratamento com jateamento abrasivo úmido ao grau NACE WAB 2(mínimo) conforme norma Petrobras N-9.PINTURAAplicar esquema de pintura com revestimento poliaspártico (N-2943 -Anexo G) conforme item 4, condição 19 da norma Petrobras N-2913.OBSERVAÇÕES1. Não pintar nas áreas das ranhuras dos bocais e flanges.2. Utilizar inibidor de corrosão, em conformidade com o item 4.2 daNorma Petrobras N-9, na água do hidrojato de baixa pressão que fará aremoção dos resíduos de abrasivo logo após o jateamento. O inibidorescolhido deve ser apresentado a fiscalização para aprovação prévia.3. Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.ParteObjet PINTURA-CASCO EXTERNO
1049;20105072;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49531;ESFERA EXTERNO-CONEXÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEfetuar usinagem nas faces dos flanges das conexões indicadas pelotécnico de inspeção. O tipo de face deve ser FR com acabamento ranhuradoconcêntrico ou espiralado 125 min - 250 min conforme norma PetrobrasN-76.ParteObjet ESFERA EXTERNO-CONEXÕES
1050;20105604;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49554;ESFERA EXTERNO-ACESSÓRIOS;OUTROS;"Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar nas válvulas com DN > 2"" a 6"", lista a seguir , manutençãoconforme norma API 598 e teste de vedação de acordo com a norma ISO5208.OBS. Após montagem, teste e instalação das válvulas em campo,identificá-las fisicamente.VES-048 - 3""- PSV-6315002-AVES-086 - 4""-GLV-6315-062-CbVES-049 - 4""-GLV-6315-063-CbVES-087 - 4""-GLV-6315-063-CbVES-058 - 6""-GLL-6315-030-CbVES-042 - 6"" - PSV-6315002-CVES-038 - 6"" - PSV-6315002-BParteObjet ESFERA EXTERNO-ACESSÓRIOS"
1051;20105605;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49554;ESFERA EXTERNO-ACESSÓRIOS;OUTROS;"Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção conforme norma API 598 e teste de vedação de acordocom a norma ISO 5208 na válvula HCV-002 instalada na calota inferior daesfera. Válvula com DN > 6"" a 12"".OBS. Após montagem, teste e instalação das válvulas em campo,identificá-las fisicamente.ParteObjet ESFERA EXTERNO-ACESSÓRIOS"
1052;20105606;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49554;ESFERA EXTERNO-ACESSÓRIOS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar substituição/adequação dos 3 (três) amostradores (K1, K2 e K3)atendendo o disposto na Figura A.5 da Norma Petrobras N-1645.Utilizar o DE-4450.10-6315-520-MQ4-003 (REV.B) como referência parasubstituição/adequação.OBS. Substituir todas as conexões (Luva, Cotovelo e Niple) com materialindicado no desenho como ASTM A-105 por ASTM A-106 Gr.B.OBS 2: Todo o material do conjunto montado deve suportar o trabalho comtemperatura mínima de até -29°C.ParteObjet ESFERA EXTERNO-ACESSÓRIOS
1053;20089591;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49568;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO E TESTE - VRE-747Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula vre-747.ParteObjet ESFERA EXTERNO-CONEXÕES
1054;20089605;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49568;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO E TESTE - MV-085Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula MV-085.ParteObjet ESFERA EXTERNO-CONEXÕES
1055;20089606;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49568;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: PMANUTENÇÃO E TESTE - VES-080Nenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção e teste na válvula VES-080ParteObjet ESFERA EXTERNO-CONEXÕES
1056;20089607;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49568;ESFERA EXTERNO-TUBULAÇÕES;PROCESSO CORROSIVO;"Conteúdo da notaPrio.: PTUBULAÇÃO - FIXAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir grampos ""U""  danificados por corrosão, das tubulações deproduto até o topo da esfera e da tubulação do sistema de combate aincêndio.ParteObjet ESFERA EXTERNO-TUBULAÇÕES"
1057;20089609;;10164287;EF631504;NES.TA.SUAPE   .ARMPR01.GLP_EF04;49568;ESFERA EXTERNO-SIST.COMBATE À INCÊNDIO;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PSCI - TUBULAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir trecho da tubulação do SCI na calota inferior que estáfurado.ParteObjet ESFERA EXTERNO-SIST.COMBATE À INCÊNDIO
1058;20106061;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-PERFIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVO1. Substituir os suportes dos postes de iluminação localizados embaixoda esfera que estão em frente às pernas 2 e 8.Os suportes devem ser tratados e pintados conforme norma PetrobrasN-1550 condição 2.2. Tratar e pintar o suporte do terceiro poste de iluminação conformeitem 3.2 da norma Petrobras N-1550.3. Trocar todos os conjuntos de presilhas (granpos U + porcas +arruelas) de todos os suportes por peças zincadas.Obs. Pintar os suportes na mesma cor dos postes.Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.ParteObjet ESTRUTURAS METÁLICAS-PERFIS
1059;20106062;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESFERA EXTERNO-ELETRODUTOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura de 100% dos eletrodutoscontidos na área de abrangência de todo pátio da esfera EF-631502.Realizar tratamento e pintura conforme conforme segue:Trechos em aços galvanizados realizar conforme ítem 4.1.1 a 4.1.3 danorma Petrobras N-1021.Trechos em alumínio realizar conforme ítem 4.3.1.2.1 e 4.3.1.2.2 danorma Petrobras N-1021.Este ítem inclui eletrodutos + conexões + caixa de passagens, etcdispostos abaixo da esfera, interligação da área abaixo da esfera atéescada, escada e plataforma superior.Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.ParteObjet ESFERA EXTERNO-ELETRODUTOS
1060;20106063;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESFERA EXTERNO-ILUMINAÇÃO;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar tratamento de superfície e pintura dos 14 postes de iluminaçãoque encontram-se dentro da área/pátio da esfera EF-631502, sendo:3 postes no piso inferior6 postes na escada1 poste na plataforma intermediária4 postes na plataforma superiorRealizar tratamento e pintura conforme ítem 3.3 da norma PetrobrasN-1735.Este ítem inclui tubos + conexões + caixa de passagens, etc.Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.ParteObjet ESFERA EXTERNO-ILUMINAÇÃO
1061;20106064;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-PERFIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento e pintura em 100% da estrutura suporte dosinstrumentos que estão localizados abaixo da escada.Realizar tratamento e pintura conforme item 3.2 da norma PetrobrasN-1550.Obs. Pintar os suporte na mesma zinca dos postes de iluminação.Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.*Obs.: Pintar os suportes com a mesma tinta e cor dos poster deiluminação.ParteObjet ESTRUTURAS METÁLICAS-PERFIS
1062;20106066;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-PORCAS E PARAFUSOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar troca de 100% dos parafusos + porcas da estrutura suporte dosinstrumentos que estão localizados abaixo da escada.Trocar por parafusos + porcas zincados.ParteObjet ESTRUTURAS METÁLICAS-PORCAS E PARAFUSOS
1063;20106067;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSSubistituir telhas da estrutura suporte dos instrumentos que estãolocalizados abaixo da escada.ParteObjet ESTRUTURAS METÁLICAS-CHAPAS
1064;20106068;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESFERA EXTERNO-ELETRODUTOS;OUTROS DEFEITOS;Conteúdo da notaPrio.: POUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSSubstituir os 6 (seis) conjuntos de suportes dos eletrodutos que ficamlocalizados ao lado da tubulação de descarga de produto abaixo daesfera.A substituição inclui todos os itens do suporte inclusive os parafusos +porcas chumbados ao dormente.ParteObjet ESFERA EXTERNO-ELETRODUTOS
1065;20106069;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESFERA EXTERNO-ELETRODUTOS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOApós atendimento da RI 20106068 realizar tratamento e pintura dasestruturas suportes dos eletrodutos conforme condição 2 da N-1550.Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.Obs.: Pintar os suportes com a mesma tinta e cor dos postes deiluminaçãoParteObjet ESFERA EXTERNO-ELETRODUTOS
1066;20106070;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESCADAS-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSAplicar nos pisos (degraus + plataformas) da escada tinta epóxiantiderrapante composta de resinas epoxídicas e agregados minerais, parauso em áreas industriais, adequada para aplicação em superfíciesmetálicas.Espessura final da película seca = 500um.Opção:Tinta Fospox AD 245TM da Fosroc Reax ou equivalente.ParteObjet ESCADAS-CHAPAS
1067;20106071;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-PERFIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVORealizar tratamento de superfície e pintura das chapas/perfis utilizadascomo suportes dos eletrodutos.Os suportes incluem as chapas suportes soldadas à escada, chapas/perfilde estabilização dos eletrodutos, 2  (dois) suportes  perfil L apoiadosno piso logo abaixo da esfera e conjunto suporte chumbado no piso abaixoda esfera logo abaixo da BV inferior.Trocar todos os conjuntos de presilhas (granpos U + porcas + arruelas)de todos os suportes por peças zincadas.Realizar tratamento e pintura conforme ítem 3.2 da norma PetrobrasN-1550.Obs. Pintar os suportes na mesma cinza dos postes de iluminação.Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.ParteObjet ESTRUTURAS METÁLICAS-PERFIS
1068;20106072;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-PERFIS;OUTROS DEFEITOS;Conteúdo da notaPrio.: POUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSRemover 1 (um) suporte perfil L localizado abaixo da esfera queencontra-se sem função. Suporte próximo à tubulação de descarga.ParteObjet ESTRUTURAS METÁLICAS-PERFIS
1069;20106074;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESTRUTURAS METÁLICAS-PERFIS;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOSubstituir aproximadamente 500 mm do perfil L que atua como suportehorizontal da PSV-6315002-C + substituição dos 2 (dois) parafusos eporcas do suporte.O perfil deve ser tratado e pintado na cor igual a da tubulação (branco)conforme condição 2 da norma Petrobras N-1550.ParteObjet ESTRUTURAS METÁLICAS-PERFIS
1070;20106075;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;PASSARELAS-PERFIS;OUTROS DEFEITOS;Conteúdo da notaPrio.: POUTROS DEFEITOSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROS DEFEITOSInstalar aproximadamente 4000 x 500 mm de grades selmec sobre ascanaletas nos trechos de passagens do pátio da EF-631502 para asEF-631501 e 04.ParteObjet PASSARELAS-PERFIS
1071;20106076;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESFERA EXTERNO-INTERTRAVAMENTO DAS PSV'S;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSInstalar sistema de intertravamento das válvulas de bloqueio dasPSV-6315002-B e PSV-6315002-C.Este item deve conter:- Elaboração de projeto. Este deve ser apresentado ao SIE/INSP paraaprovação.- Fabricação e instalação conforme projeto aprovado pelo SIE/INSP.- Testes operacionais necessários para validação do intertravamento.ParteObjet ESFERA EXTERNO-INTERTRAVAMENTO DAS PSV'S
1072;20106093;;10164250;EF631502;NES.TA.SUAPE   .ARMPR01.GLP_EF02;49576;ESFERA EXTERNO-VENTS E DRENOS;OUTROS;"Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção nas válvulas até DN = 2"" conforme lista a seguir.A manutenção deve prevê desmontagem com troca de vedações/reparos,intalação/manutenção de hastes (manípulos), troca de parafusos e corpoquando necessário, etc.OBS. Após montagem, teste e instalação das válvulas na esfera, todasdeverão ser identificadas.ÁRVORE DO PI - Calota SuperiorVES 70097 (1 1/2"")2 VÁLV. AGULHASTUBULAÇÃO - 6""-GLL-6315-030-CbVES-70182 (1/2"")2 VES - SEM IDENTIFICAÇÃO - VENT - Localizadas no topo da esfera.TUBULAÇÃO - 4""-GLV-6315-062-Cb2 VES - SEM IDENTIFICAÇÃO - VENT - Localizadas no topo da esfera.TUBULAÇÃO - 4""-GLV-6315-063-Cb2 VES - SEM IDENTIFICAÇÃO - VENT - Localizadas no topo da esfera.PSV-6315002-AVES-70102 (1/2"")VES-70103 (1/2"")PSV-6315002-BVES-70100 (1/2"")VES-70101 (1/2"")PSV-6315002-CVES-70098 (1/2"")VES-70099 (1/2"")ParteObjet ESFERA EXTERNO-VENTS E DRENOS"
1073;20106278;;10289428;TQ-631402;NES.TA.SUAPE   .ARMAT04.BNK_TQ402;49583;TETO FIXO-EXTERNO-CHAPAS;OUTROS;Conteúdo da notaPrio.: PInspeção MFL chapas do tetoNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção pelo método de vazamento de fluxo magnético (MFL) em100% das chapas do teto, com correlação por C-Scan.ParteObjet TETO FIXO-EXTERNO-CHAPAS
1074;20106874;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;CASCO EXTERNO-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar limpeza/lavagem externa da esfera, incluindo conexões, acessórios e pernas (trecho metálico) com hidrojato de baixa pressão.OBS. A critério da fiscalização/contratada pode-se utilizar detergentebiodegradável para melhor desenpenho da atividade.ParteObjet CASCO EXTERNO-CHAPAS
1075;20106875;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;CASCO INTERNO-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSApós abertura da esfera, desmontagem de acessório e remoção de resíduos,realizar limpeza/lavagem interna da esfera com hidrojato de baixapressão.OBS. A limpeza/lavagem deve ser realizada na área inferior até alturaonde é possível realizar inspeção visual sem apoio de mecanismos paraelevação.ParteObjet CASCO INTERNO-CHAPAS
1076;20106876;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;PINTURA-CASCO EXTERNO;PINTURA SERIAMENTE DANIFICADA;Conteúdo da notaPrio.: PPINTURA SERIAMENTE DANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA SERIAMENTE DANIFICADARealizar tratamento de superfície e pintura de 100% do casco e conexõesda EF-631503 conforme segue.TRATAMENTO DE SUPERFÍCIERealizar tratamento com jateamento abrasivo úmido ao grau NACE WAB 2(mínimo) conforme norma Petrobras N-9.PINTURAAplicar esquema de pintura com revestimento poliaspártico (N-2943 -Anexo G) conforme item 4, condição 19 da norma Petrobras N-2913.OBSERVAÇÕES:1. Não pintar nas áreas das ranhuras dos bocais e flanges.2. Utilizar inibidor de corrosão, em conformidade com o item 4.2 daNorma Petrobras N-9, na água do hidrojato de baixa pressão que fará aremoção dos resíduos de abrasivo logo após o jateamento. O inibidorescolhido deve ser apresentado a fiscalização para aprovação prévia.3. Emitir relatórios de qualidade previstos nas normas Petrobras N-9 eN-13.ParteObjet PINTURA-CASCO EXTERNO
1077;20106877;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;CASCO EXTERNO-JUNTAS SOLDADAS;OUTROS;"Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSExecutar ensaio por ACFM conforme norma ABNT NBR 15248, nas seguintesárea de interesse, 50 mm de cada lado do cordão de solda:100% nos cordões de solda das calotas superior e inferior;100% nas conexões do casco;25% da extensão total das soldas, conforme indicado pela Inspeção(croqui).Obs. A sonda utilizada na técnica deve abranger as soldas da chapas emtoda sua espessura porém com varredura pelo lado externo do equipamento.ParteObjet CASCO EXTERNO-JUNTAS SOLDADAS"
1078;20106898;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;PERNAS DE SUSTENTAÇÃO-CHAPAS;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar inspeção por Correntes Parasitas Pulsadas (PEC) nas colunasmetálicas (Pernas de Sustentação) em áreas definidas/indicadas pelaInspeção.Quant.: Pernas: 100%Área mín a inspecionar: 50%ParteObjet PERNAS DE SUSTENTAÇÃO-CHAPAS
1079;20106899;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;PERNAS DE SUSTENTAÇÃO-FIRE-PROOFING;COM INFILTRAÇÃO;Conteúdo da notaPrio.: PCOM INFILTRAÇÃONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: COM INFILTRAÇÃOApós inspeção das pernas de sustentação pela técnica PEC (Correntes Parasitas Pulsadas), RI 20106898, deve-se realizar recuperação dorevestimento fire-proofing das pernas indicadas pela inspeção. Arecuperação deve eliminar as fissuras visuais.A recomposição deve ser conforme norma Petrobras N-1756.ParteObjet PERNAS DE SUSTENTAÇÃO-FIRE-PROOFING
1080;20106900;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;PERNAS DE SUSTENTAÇÃO-PINTURA;PINTURA DANIFICADA;Conteúdo da notaPrio.: PPINTURA DANIFICADANenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PINTURA DANIFICADAApós ser executada o serviço de remoção das fissuras (RI 20106899), efetuar pintura em toda região do fire-proofing de todas as 10 (dez)pernas de sustentação utilizando a tinta N-2677 conforme item 3.3.2 danorma Petrobrás N-2913.OBS. Realizar abertura do perfil de ancoragem sobre a pintura anterior.ParteObjet PERNAS DE SUSTENTAÇÃO-PINTURA
1081;20106901;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;ESFERA EXTERNO-CONEXÕES;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar desmontagem de todas as conexões flangeadas, lavá-las edisponibilizá-las para SIE/INSP realizar inspeção visual.ParteObjet ESFERA EXTERNO-CONEXÕES
1082;20106902;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;ESFERA EXTERNO-CONEXÕES;PROCESSO CORROSIVO;Conteúdo da notaPrio.: PPROCESSO CORROSIVONenhuma ação existenteNenhuma medida existenteITEM    1Probl.: PROCESSO CORROSIVOEfetuar usinagem nas faces dos flanges das conexões indicadas pelotécnico de inspeção. O tipo de face deve ser FR com acabamento ranhuradoconcêntrico ou espiralado 125 min - 250 min conforme norma PetrobrasN-76.ParteObjet ESFERA EXTERNO-CONEXÕES
1083;20106904;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;ESFERA EXTERNO-ACESSÓRIOS;OUTROS;"Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar manutenção conforme norma API 598 e teste de vedação de acordocom a norma ISO 5208 na válvula HCV-003 instalada na calota inferior daesfera. Válvula com DN > 6"" a 12"".OBS. Após montagem, teste e instalação das válvulas em campo,identificá-las fisicamente.ParteObjet ESFERA EXTERNO-ACESSÓRIOS"
1084;20106905;;10164268;EF631503;NES.TA.SUAPE   .ARMPR01.GLP_EF03;49607;ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA;OUTROS;Conteúdo da notaPrio.: POUTROSNenhuma ação existenteNenhuma medida existenteITEM    1Probl.: OUTROSRealizar Inspeção, Manutenção, Calibração e Teste das PSV conforme normaPetrobras N-2368.PSV-6315003-APSV-6315003-BPSV-6315003-CParteObjet ESFERA EXTERNO-DISPOSITIVO DE SEGURANÇA
1085;20107321;;10163543;TQ631301;NES.TA.SUAPE   .ARMAT02.BNK_TQ01;49625;FUNDO-CHAPAS;OUTROS;"Conteúdo da notaPrio.: PSUBSTITUIR CHAPAS DE FUNDOAção  SubstituiçãoNenhuma medida existenteITEM    1Probl.: OUTROSÍTEM 1 – Substituição das Chapas do FundoEscopo: Substituir todas as chapas do fundo do tanque, exceto as                chapas anulares.Especificações:      Espessura nominal: 6,35 mm.      Material: ASTM A-283 (conforme N-270, seção 8.2.1).Observações: - Preparar bordas conforme N-270, ítem 8.5; - Soldas no fundo conforme N-270, ítem 8.4.ÍTEM 2 – Regularização da BaseEscopo: Regularizar e compactar o solo, garantindo a declividade dofundo conforme projeto.Notas: - Atender aos critérios de recalque da N-270 (item 5.1); - Aplicar imprimação entre chapa e solo para proteção anticorrosiva(conforme N-1822).Justificativa:Considerando a quantidade de reparos realizados no passado e somando-seos reparos que seriam necessários agora, a área já ultrapassa os 50% dechapas danificadas e diminui a área inspecionável para abaixo do mínimoaceitável.Notas Complementares - Normas aplicáveis: PETROBRAS N-270, API STD 650, API STD 653. - Soldagem e ENDs: Conforme PETROBRAS N-133 e IEIS específica. - Projeto: Apresentar previamente à Gerência de Inspeção o Projeto deAlteração e Reparo (PAR).ParteObjet FUNDO-CHAPAS"
